# Plan final de remédiation solaire

> **Généré le 2026-10-22** · 149 fiches · 3 sites couverts

## En bref

- **Séquençage :** 45 actions immédiates, 81 à court terme et 23 structurelles.
- **Effort estimé :** 51 × S · 79 × M · 19 × L.
- **Suivi :** 116/149 KPI ont une baseline calculable dans les données actuelles ; 0 verdict(s) post-intervention renseigné(s).

| Horizon | Actions |
|:--|--:|
| Immédiat · 0 à 30 jours | 45 |
| Court terme · 1 à 6 mois | 81 |
| Structurel · 6 à 24 mois | 23 |

## À lire avant décision

- Les fourchettes de gains basse, centrale et haute sont des **hypothèses** issues de la bibliothèque d'actions, pas des économies garanties. Elles sont propres à chaque action et **ne doivent pas être additionnées** car les effets peuvent se recouvrir.
- La part d'extractions explicites ou suggérées décrit la **couverture des preuves** ; ce n'est pas un accord entre extracteurs. Aucun contrôle inter-évaluateurs n'est disponible dans les données fournies.
- Un verdict « non testé » signifie qu'aucune mesure post-intervention n'est encore disponible. Les comparaisons ultérieures restent descriptives et ne prouvent pas à elles seules la causalité.

---

## Immédiat · 0 à 30 jours — 45 actions

### Centrale PV Est-1

#### Analyse formelle de cause racine des incidents sévères

`ACT-023361C04D0B` · `SOL-INV-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Premiers secours incendie PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / boitier_jonction, cablage |
| **Preuve** | 5 incidents · 0,1 % du coût total · 2 546,81 € de coût historique |
| **Responsable** | Responsable O&M |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_incidents_severes_analyses** — Part des incidents sévères avec analyse de cause racine archivée |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → 100,0 % — Cible proposée : 100 % des incidents sévères analysés. |
| **Gain attendu** | basse : 127,34 € · centrale : 254,68 € · haute : 509,36 € (hypothèse, scénario faible) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (5/5) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Pour chaque incident sévère ou à coût élevé, conduire une analyse structurée (5 pourquoi ou arbre des causes) et en archiver la conclusion.

> **Risque en cas d’inaction :** Risque de répétition du problème « Premiers secours incendie PV » : 5 incident(s) recensé(s) pour 2 546,81 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1522** — équipement EST1-INV01 · date 2023-09-19 · preuve explicite.
- **Incident 1041** — équipement EST1-INV06 · date 2025-02-08 · preuve explicite.
- **Incident 737** — équipement EST1-INV09 · date 2023-04-22 · preuve explicite.
  > « une anomalie a été détectée dans une zone de câblage électrique. Peu après, un début d'incendie localisé s'est déclaré »

</details>

#### Exercice d'intervention d'urgence avec les secours

`ACT-070F432A7913` · `SOL-INC-04`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Incendie support bâtiment PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / structure_support |
| **Preuve** | 15 incidents · 0,2 % du coût total · 6 205,57 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **exercice_realise** — Un exercice documenté par an |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → 1,00 exercice/an — Cible proposée : au moins un exercice documenté par an. |
| **Gain attendu** | basse : 310,28 € · centrale : 620,56 € · haute : 1 241,11 € (hypothèse, scénario faible) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (15/15) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Organiser un exercice annuel avec le service départemental de secours : coupure, zones, consignes, accès.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie support bâtiment PV » : 15 incident(s) recensé(s) pour 6 205,57 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1054** — équipement EST1-INV04 · date 2024-07-22 · preuve explicite.
  > « une alarme incendie s'est déclenchée dans la zone technique d'une centrale photovoltaïque, plus précisément sur le bâtiment support. Sur place, un technicien a rapidement constaté un départ de feu localisé au niveau du mécanisme de refroidissement, qui a été immédiatement éteint à l'aide d'un extincteur portatif. »
- **Incident 1032** — équipement EST1-INV03 · date 2023-03-03 · preuve explicite.
  > « Un départ de feu a été détecté sur la toiture du bâtiment support »
- **Incident 1051** — équipement EST1-INV07 · date 2024-02-03 · preuve explicite.
  > « une légère fumée a été détectée dans le bâtiment support de la centrale photovoltaïque »

</details>

#### Analyse formelle de cause racine des incidents sévères

`ACT-1047F83394DB` · `SOL-INV-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Incendie toiture et panneaux PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / toiture_batiment |
| **Preuve** | 34 incidents · 3,0 % du coût total · 123 387,90 € de coût historique |
| **Responsable** | Responsable O&M |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_incidents_severes_analyses** — Part des incidents sévères avec analyse de cause racine archivée |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → 100,0 % — Cible proposée : 100 % des incidents sévères analysés. |
| **Gain attendu** | basse : 6 169,40 € · centrale : 12 338,79 € · haute : 24 677,58 € (hypothèse, scénario faible) |
| **Confiance extraction** | Couverture explicite/suggérée : 97,1 % (33/34) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Pour chaque incident sévère ou à coût élevé, conduire une analyse structurée (5 pourquoi ou arbre des causes) et en archiver la conclusion.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie toiture et panneaux PV » : 34 incident(s) recensé(s) pour 123 387,90 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 11** — équipement EST1-INV09 · date 2025-07-21 · preuve explicite.
  > « l’alerte a été rapidement détectée par le système de supervision, qui a déclenché la procédure d’alerte incendie. Les pompiers ont été mobilisés sur site peu après, engageant plusieurs heures d’intervention pour maîtriser le foyer. Grâce à leur intervention, l’incendie a été maîtrisé sans propagation vers d’autres z... »
- **Incident 1116** — équipement EST1-INV09 · date 2023-06-23 · preuve explicite.
  > « Une alarme incendie a été déclenchée dans une zone de travaux située au sein de la centrale photovoltaïque. »
- **Incident 1146** — équipement EST1-INV12 · date 2024-11-09 · preuve explicite.

</details>

#### Analyse de défaillance des connecteurs et boîtiers retirés

`ACT-11D2415A7109` · `SOL-INV-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | defaut_isolement, degradation_physique / boitier_jonction |
| **Preuve** | 4 incidents · 1,4 % du coût total · 55 496,16 € de coût historique |
| **Responsable** | Responsable O&M / expert matériel |
| **Effort** | M · quelques semaines |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_cause_documentee** — Part des incidents du cluster dont evidence_level != non_indiquee |
| **Baseline → cible** | 100,0 % (4/4) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 5 549,62 € · centrale : 13 874,04 € · haute : 22 198,46 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (4/4) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Conserver systématiquement les connecteurs et boîtiers de jonction déposés, les faire examiner (visuel, mesure de résistance de contact, coupe) pour établir le mécanisme de dégradation avant toute campagne de remplacement.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 4 incident(s) recensé(s) pour 55 496,16 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1155** — équipement EST1-INV08 · date 2024-09-22 · preuve explicite.
  > « une alerte de défaillance est rapidement remontée par le système de supervision »
- **Incident 989** — équipement EST1-INV07 · date 2023-12-10 · preuve explicite.
  > « Une défaillance complète d'un boîtier de jonction a été détectée dans une zone centrale de la centrale photovoltaïque en début d’après-midi. »
- **Incident 393** — équipement EST1-INV04 · date 2023-05-10 · preuve explicite.
  > « une alerte a été déclenchée par le système de supervision concernant une défaillance du boîtier de jonction »

</details>

#### Exercice d'intervention d'urgence avec les secours

`ACT-120B02C24BC3` · `SOL-INC-04`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Premiers secours incendie PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / boitier_jonction, cablage |
| **Preuve** | 5 incidents · 0,1 % du coût total · 2 546,81 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **exercice_realise** — Un exercice documenté par an |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → 1,00 exercice/an — Cible proposée : au moins un exercice documenté par an. |
| **Gain attendu** | basse : 127,34 € · centrale : 254,68 € · haute : 509,36 € (hypothèse, scénario faible) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (5/5) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Organiser un exercice annuel avec le service départemental de secours : coupure, zones, consignes, accès.

> **Risque en cas d’inaction :** Risque de répétition du problème « Premiers secours incendie PV » : 5 incident(s) recensé(s) pour 2 546,81 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1522** — équipement EST1-INV01 · date 2023-09-19 · preuve explicite.
- **Incident 1041** — équipement EST1-INV06 · date 2025-02-08 · preuve explicite.
- **Incident 737** — équipement EST1-INV09 · date 2023-04-22 · preuve explicite.
  > « une anomalie a été détectée dans une zone de câblage électrique. Peu après, un début d'incendie localisé s'est déclaré »

</details>

#### Revue de la protection incendie des toitures et bâtiments

`ACT-2578E5B01267` · `SOL-INC-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Premiers secours incendie PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / boitier_jonction, cablage |
| **Preuve** | 5 incidents · 0,1 % du coût total · 2 546,81 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | M · quelques semaines |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **incidents_incendie** — Nombre d'incidents failure_mode = incendie par an |
| **Baseline → cible** | 1,86 incident(s)/an → 1,67 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 254,68 € · centrale : 636,70 € · haute : 1 018,72 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (5/5) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Vérifier détection incendie, accès pompiers, coupure d'urgence, distances aux matériaux combustibles ; mettre à jour le plan d'intervention.

> **Risque en cas d’inaction :** Risque de répétition du problème « Premiers secours incendie PV » : 5 incident(s) recensé(s) pour 2 546,81 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1522** — équipement EST1-INV01 · date 2023-09-19 · preuve explicite.
- **Incident 1041** — équipement EST1-INV06 · date 2025-02-08 · preuve explicite.
- **Incident 737** — équipement EST1-INV09 · date 2023-04-22 · preuve explicite.
  > « une anomalie a été détectée dans une zone de câblage électrique. Peu après, un début d'incendie localisé s'est déclaré »

</details>

#### Analyse formelle de cause racine des incidents sévères

`ACT-2956B3FDE635` · `SOL-INV-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Incendie support bâtiment PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / structure_support |
| **Preuve** | 15 incidents · 0,2 % du coût total · 6 205,57 € de coût historique |
| **Responsable** | Responsable O&M |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_incidents_severes_analyses** — Part des incidents sévères avec analyse de cause racine archivée |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → 100,0 % — Cible proposée : 100 % des incidents sévères analysés. |
| **Gain attendu** | basse : 310,28 € · centrale : 620,56 € · haute : 1 241,11 € (hypothèse, scénario faible) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (15/15) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Pour chaque incident sévère ou à coût élevé, conduire une analyse structurée (5 pourquoi ou arbre des causes) et en archiver la conclusion.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie support bâtiment PV » : 15 incident(s) recensé(s) pour 6 205,57 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1054** — équipement EST1-INV04 · date 2024-07-22 · preuve explicite.
  > « une alarme incendie s'est déclenchée dans la zone technique d'une centrale photovoltaïque, plus précisément sur le bâtiment support. Sur place, un technicien a rapidement constaté un départ de feu localisé au niveau du mécanisme de refroidissement, qui a été immédiatement éteint à l'aide d'un extincteur portatif. »
- **Incident 1032** — équipement EST1-INV03 · date 2023-03-03 · preuve explicite.
  > « Un départ de feu a été détecté sur la toiture du bâtiment support »
- **Incident 1051** — équipement EST1-INV07 · date 2024-02-03 · preuve explicite.
  > « une légère fumée a été détectée dans le bâtiment support de la centrale photovoltaïque »

</details>

#### Inspection post-événement météo sous 48 h

`ACT-2DEEF669FCCE` · `SOL-MET-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Dommages superficiels modules PV (`meteo_grele_pluie_neige`) |
| **Mode(s) / composant(s)** | degradation_physique, dommage_impact, encrassement_ombrage / module_pv |
| **Preuve** | 13 incidents · 1,4 % du coût total · 55 920,35 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_detection_apres_meteo** — Part des incidents avec detection_context = apres_evenement_meteo |
| **Baseline → cible** | 7,7 % (1/13) → 17,7 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 5 592,03 € · centrale : 13 980,09 € · haute : 22 368,14 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (13/13) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Procédure d'inspection après tempête, grêle ou orage : visuel modules, structures, boîtiers, parafoudres ; enregistrement des constats.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dommages superficiels modules PV » : 13 incident(s) recensé(s) pour 55 920,35 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1443** — équipement EST1-INV01 · date 2023-09-09 · preuve explicite.
  > « Lors d’un épisode orageux, une centrale photovoltaïque a enregistré un dommage superficiel sur un module photovoltaïque ainsi que sur son support. La détection a été effectuée par le système de supervision dès la fin de l’événement, signalant une anomalie au niveau de la rangée concernée. Un technicien a été dépêché... »
- **Incident 189** — équipement EST1-INV06 · date 2023-10-20 · preuve explicite.
  > « la détection a été effectuée suite à une alerte du système de supervision signalant une baisse de performance d’un groupe de modules concernés. Après observation, il s’est avéré que le support du module présentait également des traces d’impact, probablement causées par un épisode de grêle récent. »
- **Incident 1163** — équipement EST1-INV08 · date 2023-12-11 · preuve explicite.
  > « La détection a été faite suite à une alerte automatique du système de supervision, qui a enregistré une baisse de performance du panneau concerné. Immédiatement, l'équipe de maintenance a été mobilisée pour évaluer l'étendue de l'incident et sécuriser la zone autour du module affecté. La localisation précise se trou... »

</details>

#### Inspection post-événement météo sous 48 h

`ACT-2DEEF669FCCE` · `SOL-MET-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Dommages superficiels modules PV (`meteo_vent_tempete`) |
| **Mode(s) / composant(s)** | dommage_impact / module_pv |
| **Preuve** | 2 incidents · 0,5 % du coût total · 19 435,82 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_detection_apres_meteo** — Part des incidents avec detection_context = apres_evenement_meteo |
| **Baseline → cible** | 50,0 % (1/2) → 60,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 1 943,58 € · centrale : 4 858,95 € · haute : 7 774,33 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (2/2) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Procédure d'inspection après tempête, grêle ou orage : visuel modules, structures, boîtiers, parafoudres ; enregistrement des constats.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dommages superficiels modules PV » : 2 incident(s) recensé(s) pour 19 435,82 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (2)</summary>

- **Incident 1355** — équipement EST1-INV11 · date 2023-12-07 · preuve explicite.
  > « Lors d’un épisode météorologique exceptionnellement violent, une partie des modules photovoltaïques situés dans la zone sud de la centrale a été endommagée, avec certains modules cassés ou débris de câblage exposés. »
- **Incident 50** — équipement EST1-INV07 · date 2024-07-28 · preuve explicite.
  > « Lors d'un épisode météorologique violent, une série de modules photovoltaïques situés en zone sud de la centrale ont été endommagés, avec des modules cassés et du câblage exposé. L'alerte a été déclenchée par le système de supervision dès la fin de l'événement, signalant une chute de performance et des anomalies éle... »

</details>

#### Exercice d'intervention d'urgence avec les secours

`ACT-4D804504C56F` · `SOL-INC-04`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Incendie toiture et panneaux PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / toiture_batiment |
| **Preuve** | 34 incidents · 3,0 % du coût total · 123 387,90 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **exercice_realise** — Un exercice documenté par an |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → 1,00 exercice/an — Cible proposée : au moins un exercice documenté par an. |
| **Gain attendu** | basse : 6 169,40 € · centrale : 12 338,79 € · haute : 24 677,58 € (hypothèse, scénario faible) |
| **Confiance extraction** | Couverture explicite/suggérée : 97,1 % (33/34) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Organiser un exercice annuel avec le service départemental de secours : coupure, zones, consignes, accès.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie toiture et panneaux PV » : 34 incident(s) recensé(s) pour 123 387,90 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 11** — équipement EST1-INV09 · date 2025-07-21 · preuve explicite.
  > « l’alerte a été rapidement détectée par le système de supervision, qui a déclenché la procédure d’alerte incendie. Les pompiers ont été mobilisés sur site peu après, engageant plusieurs heures d’intervention pour maîtriser le foyer. Grâce à leur intervention, l’incendie a été maîtrisé sans propagation vers d’autres z... »
- **Incident 1116** — équipement EST1-INV09 · date 2023-06-23 · preuve explicite.
  > « Une alarme incendie a été déclenchée dans une zone de travaux située au sein de la centrale photovoltaïque. »
- **Incident 1146** — équipement EST1-INV12 · date 2024-11-09 · preuve explicite.

</details>

#### Renforcer le gabarit de rapport d'incident

`ACT-571CCF131C20` · `SOL-INV-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Incendie bâtiment support PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie, surchauffe_point_chaud / structure_support |
| **Preuve** | 18 incidents · 8,9 % du coût total · 363 523,54 € de coût historique |
| **Responsable** | Responsable O&M |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_cause_documentee** — Part des incidents avec evidence_level explicite ou suggeree |
| **Baseline → cible** | 100,0 % (18/18) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 36 352,35 € · centrale : 90 880,88 € · haute : 145 409,42 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (18/18) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Ajouter au rapport des champs obligatoires : composant, cause constatée ou suspectée, photo, mesures prises, pièce remplacée. Objectif : rendre les causes racines exploitables.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie bâtiment support PV » : 18 incident(s) recensé(s) pour 363 523,54 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1278** — équipement EST1-INV01 · date 2023-09-22 · preuve explicite.
  > « Une alarme incendie s’est déclenchée dans le bâtiment support de la centrale photovoltaïque, situé au centre de l’installation. Rapidement, un technicien a repéré une fumée intense émanant de la zone et a alerté les services de secours. Malgré l’intervention des pompiers, le feu s’est propagé rapidement, rendant la... »
- **Incident 119** — équipement EST1-INV07 · date 2023-08-20 · preuve explicite.
  > « une alerte incendie s'est déclenchée au sein du bâtiment support de la centrale photovoltaïque, suite à une surchauffe non maîtrisée d’un composant électrique »
- **Incident 1244** — équipement EST1-INV02 · date 2025-09-29 · preuve explicite.
  > « une alarme incendie a été déclenchée dans le bâtiment support de la centrale photovoltaïque »

</details>

#### Revue de la protection incendie des toitures et bâtiments

`ACT-63EEE57F6311` · `SOL-INC-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Incendie support bâtiment PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / structure_support |
| **Preuve** | 15 incidents · 0,2 % du coût total · 6 205,57 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | M · quelques semaines |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **incidents_incendie** — Nombre d'incidents failure_mode = incendie par an |
| **Baseline → cible** | 5,32 incident(s)/an → 4,79 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 620,56 € · centrale : 1 551,39 € · haute : 2 482,23 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (15/15) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Vérifier détection incendie, accès pompiers, coupure d'urgence, distances aux matériaux combustibles ; mettre à jour le plan d'intervention.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie support bâtiment PV » : 15 incident(s) recensé(s) pour 6 205,57 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1054** — équipement EST1-INV04 · date 2024-07-22 · preuve explicite.
  > « une alarme incendie s'est déclenchée dans la zone technique d'une centrale photovoltaïque, plus précisément sur le bâtiment support. Sur place, un technicien a rapidement constaté un départ de feu localisé au niveau du mécanisme de refroidissement, qui a été immédiatement éteint à l'aide d'un extincteur portatif. »
- **Incident 1032** — équipement EST1-INV03 · date 2023-03-03 · preuve explicite.
  > « Un départ de feu a été détecté sur la toiture du bâtiment support »
- **Incident 1051** — équipement EST1-INV07 · date 2024-02-03 · preuve explicite.
  > « une légère fumée a été détectée dans le bâtiment support de la centrale photovoltaïque »

</details>

#### Exercice d'intervention d'urgence avec les secours

`ACT-848060847DEF` · `SOL-INC-04`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Incendie bâtiment support PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie, surchauffe_point_chaud / structure_support |
| **Preuve** | 18 incidents · 8,9 % du coût total · 363 523,54 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **exercice_realise** — Un exercice documenté par an |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → 1,00 exercice/an — Cible proposée : au moins un exercice documenté par an. |
| **Gain attendu** | basse : 18 176,18 € · centrale : 36 352,35 € · haute : 72 704,71 € (hypothèse, scénario faible) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (18/18) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Organiser un exercice annuel avec le service départemental de secours : coupure, zones, consignes, accès.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie bâtiment support PV » : 18 incident(s) recensé(s) pour 363 523,54 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1278** — équipement EST1-INV01 · date 2023-09-22 · preuve explicite.
  > « Une alarme incendie s’est déclenchée dans le bâtiment support de la centrale photovoltaïque, situé au centre de l’installation. Rapidement, un technicien a repéré une fumée intense émanant de la zone et a alerté les services de secours. Malgré l’intervention des pompiers, le feu s’est propagé rapidement, rendant la... »
- **Incident 119** — équipement EST1-INV07 · date 2023-08-20 · preuve explicite.
  > « une alerte incendie s'est déclenchée au sein du bâtiment support de la centrale photovoltaïque, suite à une surchauffe non maîtrisée d’un composant électrique »
- **Incident 1244** — équipement EST1-INV02 · date 2025-09-29 · preuve explicite.
  > « une alarme incendie a été déclenchée dans le bâtiment support de la centrale photovoltaïque »

</details>

#### Analyse formelle de cause racine des incidents sévères

`ACT-AAD276DDED84` · `SOL-INV-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Incendie bâtiment support PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie, surchauffe_point_chaud / structure_support |
| **Preuve** | 18 incidents · 8,9 % du coût total · 363 523,54 € de coût historique |
| **Responsable** | Responsable O&M |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_incidents_severes_analyses** — Part des incidents sévères avec analyse de cause racine archivée |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → 100,0 % — Cible proposée : 100 % des incidents sévères analysés. |
| **Gain attendu** | basse : 18 176,18 € · centrale : 36 352,35 € · haute : 72 704,71 € (hypothèse, scénario faible) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (18/18) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Pour chaque incident sévère ou à coût élevé, conduire une analyse structurée (5 pourquoi ou arbre des causes) et en archiver la conclusion.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie bâtiment support PV » : 18 incident(s) recensé(s) pour 363 523,54 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1278** — équipement EST1-INV01 · date 2023-09-22 · preuve explicite.
  > « Une alarme incendie s’est déclenchée dans le bâtiment support de la centrale photovoltaïque, situé au centre de l’installation. Rapidement, un technicien a repéré une fumée intense émanant de la zone et a alerté les services de secours. Malgré l’intervention des pompiers, le feu s’est propagé rapidement, rendant la... »
- **Incident 119** — équipement EST1-INV07 · date 2023-08-20 · preuve explicite.
  > « une alerte incendie s'est déclenchée au sein du bâtiment support de la centrale photovoltaïque, suite à une surchauffe non maîtrisée d’un composant électrique »
- **Incident 1244** — équipement EST1-INV02 · date 2025-09-29 · preuve explicite.
  > « une alarme incendie a été déclenchée dans le bâtiment support de la centrale photovoltaïque »

</details>

#### Revue de la protection incendie des toitures et bâtiments

`ACT-C6F5BD435AFF` · `SOL-INC-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Incendie toiture et panneaux PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / toiture_batiment |
| **Preuve** | 34 incidents · 3,0 % du coût total · 123 387,90 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | M · quelques semaines |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **incidents_incendie** — Nombre d'incidents failure_mode = incendie par an |
| **Baseline → cible** | 11,70 incident(s)/an → 10,53 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 12 338,79 € · centrale : 30 846,97 € · haute : 49 355,16 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 97,1 % (33/34) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Vérifier détection incendie, accès pompiers, coupure d'urgence, distances aux matériaux combustibles ; mettre à jour le plan d'intervention.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie toiture et panneaux PV » : 34 incident(s) recensé(s) pour 123 387,90 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 11** — équipement EST1-INV09 · date 2025-07-21 · preuve explicite.
  > « l’alerte a été rapidement détectée par le système de supervision, qui a déclenché la procédure d’alerte incendie. Les pompiers ont été mobilisés sur site peu après, engageant plusieurs heures d’intervention pour maîtriser le foyer. Grâce à leur intervention, l’incendie a été maîtrisé sans propagation vers d’autres z... »
- **Incident 1116** — équipement EST1-INV09 · date 2023-06-23 · preuve explicite.
  > « Une alarme incendie a été déclenchée dans une zone de travaux située au sein de la centrale photovoltaïque. »
- **Incident 1146** — équipement EST1-INV12 · date 2024-11-09 · preuve explicite.

</details>

#### Revue de la protection incendie des toitures et bâtiments

`ACT-DB221C372BDA` · `SOL-INC-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Incendie bâtiment support PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie, surchauffe_point_chaud / structure_support |
| **Preuve** | 18 incidents · 8,9 % du coût total · 363 523,54 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | M · quelques semaines |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **incidents_incendie** — Nombre d'incidents failure_mode = incendie par an |
| **Baseline → cible** | 6,12 incident(s)/an → 5,51 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 36 352,35 € · centrale : 90 880,88 € · haute : 145 409,42 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (18/18) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Vérifier détection incendie, accès pompiers, coupure d'urgence, distances aux matériaux combustibles ; mettre à jour le plan d'intervention.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie bâtiment support PV » : 18 incident(s) recensé(s) pour 363 523,54 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1278** — équipement EST1-INV01 · date 2023-09-22 · preuve explicite.
  > « Une alarme incendie s’est déclenchée dans le bâtiment support de la centrale photovoltaïque, situé au centre de l’installation. Rapidement, un technicien a repéré une fumée intense émanant de la zone et a alerté les services de secours. Malgré l’intervention des pompiers, le feu s’est propagé rapidement, rendant la... »
- **Incident 119** — équipement EST1-INV07 · date 2023-08-20 · preuve explicite.
  > « une alerte incendie s'est déclenchée au sein du bâtiment support de la centrale photovoltaïque, suite à une surchauffe non maîtrisée d’un composant électrique »
- **Incident 1244** — équipement EST1-INV02 · date 2025-09-29 · preuve explicite.
  > « une alarme incendie a été déclenchée dans le bâtiment support de la centrale photovoltaïque »

</details>

#### Analyse formelle de cause racine des incidents sévères

`ACT-E1856861E2A6` · `SOL-INV-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | court_circuit_arc / cablage |
| **Preuve** | 2 incidents · 0,8 % du coût total · 31 076,56 € de coût historique |
| **Responsable** | Responsable O&M |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_incidents_severes_analyses** — Part des incidents sévères avec analyse de cause racine archivée |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → 100,0 % — Cible proposée : 100 % des incidents sévères analysés. |
| **Gain attendu** | basse : 1 553,83 € · centrale : 3 107,66 € · haute : 6 215,31 € (hypothèse, scénario faible) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (2/2) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Pour chaque incident sévère ou à coût élevé, conduire une analyse structurée (5 pourquoi ou arbre des causes) et en archiver la conclusion.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 2 incident(s) recensé(s) pour 31 076,56 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (2)</summary>

- **Incident 1193** — équipement EST1-INV03 · date 2024-02-26 · preuve explicite.
  > « une alerte de surchauffe a été détectée par le système de supervision dans la zone du câblage électrique de la centrale photovoltaïque. Peu après, une odeur de brûlé s’est manifestée, indiquant une dégradation du câblage susceptible d’avoir provoqué un court-circuit ou un arc électrique. Les techniciens ont été immé... »
- **Incident 720** — équipement EST1-INV11 · date 2024-12-27 · preuve explicite.
  > « Une alerte de surchauffe a été détectée sur la zone de connexion du câblage principal dans la partie inférieure de la centrale photovoltaïque. »

</details>

#### Revue de la protection incendie des toitures et bâtiments

`ACT-E8F9AD8BE093` · `SOL-INC-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | court_circuit_arc / cablage |
| **Preuve** | 2 incidents · 0,8 % du coût total · 31 076,56 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | M · quelques semaines |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **incidents_incendie** — Nombre d'incidents failure_mode = incendie par an |
| **Baseline → cible** | 1,09 incident(s)/an → 0,98 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 3 107,66 € · centrale : 7 769,14 € · haute : 12 430,62 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (2/2) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Vérifier détection incendie, accès pompiers, coupure d'urgence, distances aux matériaux combustibles ; mettre à jour le plan d'intervention.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 2 incident(s) recensé(s) pour 31 076,56 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (2)</summary>

- **Incident 1193** — équipement EST1-INV03 · date 2024-02-26 · preuve explicite.
  > « une alerte de surchauffe a été détectée par le système de supervision dans la zone du câblage électrique de la centrale photovoltaïque. Peu après, une odeur de brûlé s’est manifestée, indiquant une dégradation du câblage susceptible d’avoir provoqué un court-circuit ou un arc électrique. Les techniciens ont été immé... »
- **Incident 720** — équipement EST1-INV11 · date 2024-12-27 · preuve explicite.
  > « Une alerte de surchauffe a été détectée sur la zone de connexion du câblage principal dans la partie inférieure de la centrale photovoltaïque. »

</details>

#### Analyse de défaillance des connecteurs et boîtiers retirés

`ACT-ED0F66578ED7` · `SOL-INV-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Incendie bâtiment support PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie, surchauffe_point_chaud / structure_support |
| **Preuve** | 18 incidents · 8,9 % du coût total · 363 523,54 € de coût historique |
| **Responsable** | Responsable O&M / expert matériel |
| **Effort** | M · quelques semaines |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_cause_documentee** — Part des incidents du cluster dont evidence_level != non_indiquee |
| **Baseline → cible** | 100,0 % (18/18) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 36 352,35 € · centrale : 90 880,88 € · haute : 145 409,42 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (18/18) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Conserver systématiquement les connecteurs et boîtiers de jonction déposés, les faire examiner (visuel, mesure de résistance de contact, coupe) pour établir le mécanisme de dégradation avant toute campagne de remplacement.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie bâtiment support PV » : 18 incident(s) recensé(s) pour 363 523,54 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1278** — équipement EST1-INV01 · date 2023-09-22 · preuve explicite.
  > « Une alarme incendie s’est déclenchée dans le bâtiment support de la centrale photovoltaïque, situé au centre de l’installation. Rapidement, un technicien a repéré une fumée intense émanant de la zone et a alerté les services de secours. Malgré l’intervention des pompiers, le feu s’est propagé rapidement, rendant la... »
- **Incident 119** — équipement EST1-INV07 · date 2023-08-20 · preuve explicite.
  > « une alerte incendie s'est déclenchée au sein du bâtiment support de la centrale photovoltaïque, suite à une surchauffe non maîtrisée d’un composant électrique »
- **Incident 1244** — équipement EST1-INV02 · date 2025-09-29 · preuve explicite.
  > « une alarme incendie a été déclenchée dans le bâtiment support de la centrale photovoltaïque »

</details>

### Centrale PV Est-2

#### Analyse formelle de cause racine des incidents sévères

`ACT-0052F791B7E2` · `SOL-INV-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Incendie bâtiment support PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / structure_support |
| **Preuve** | 8 incidents · 4,9 % du coût total · 200 297,37 € de coût historique |
| **Responsable** | Responsable O&M |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_incidents_severes_analyses** — Part des incidents sévères avec analyse de cause racine archivée |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → 100,0 % — Cible proposée : 100 % des incidents sévères analysés. |
| **Gain attendu** | basse : 10 014,87 € · centrale : 20 029,74 € · haute : 40 059,47 € (hypothèse, scénario faible) |
| **Confiance extraction** | Couverture explicite/suggérée : 87,5 % (7/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Pour chaque incident sévère ou à coût élevé, conduire une analyse structurée (5 pourquoi ou arbre des causes) et en archiver la conclusion.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie bâtiment support PV » : 8 incident(s) recensé(s) pour 200 297,37 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1098** — équipement EST2-INV02 · date 2023-11-23 · preuve explicite.
  > « une forte odeur de brûlé a été détectée dans la zone technique de la centrale photovoltaïque, accompagnée d'une alerte incendie émise par le système de supervision. Rapidement, l'équipe de maintenance a constaté un incendie généralisé au niveau du bâtiment support, dont la propagation semblait incontrôlable. Les pom... »
- **Incident 1655** — équipement EST2-INV06 · date 2024-09-19 · preuve explicite.
  > « En fin d’après-midi, une alerte incendie a été déclenchée au sein du bâtiment support de la centrale photovoltaïque. Les détecteurs de fumée situés dans la zone ont signalé un départ de feu important, rapidement repéré par le système de supervision. Sur place, l’équipe de maintenance a constaté un incendie généralis... »
- **Incident 181** — équipement EST2-INV01 · date 2023-11-26 · preuve explicite.
  > « la détection d'incendie automatique a été déclenchée par le système de supervision, alertant immédiatement l'équipe de maintenance. Les pompiers ont été dépêchés sur place, mais face à la propagation rapide et incontrôlable du feu, ils ont décidé de ne pas intervenir directement pour éviter tout risque supplémentair... »

</details>

#### Revue de la protection incendie des toitures et bâtiments

`ACT-042D01E07E4C` · `SOL-INC-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Incendie bâtiment support PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / structure_support |
| **Preuve** | 8 incidents · 4,9 % du coût total · 200 297,37 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | M · quelques semaines |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **incidents_incendie** — Nombre d'incidents failure_mode = incendie par an |
| **Baseline → cible** | 3,27 incident(s)/an → 2,94 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 20 029,74 € · centrale : 50 074,34 € · haute : 80 118,95 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 87,5 % (7/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Vérifier détection incendie, accès pompiers, coupure d'urgence, distances aux matériaux combustibles ; mettre à jour le plan d'intervention.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie bâtiment support PV » : 8 incident(s) recensé(s) pour 200 297,37 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1098** — équipement EST2-INV02 · date 2023-11-23 · preuve explicite.
  > « une forte odeur de brûlé a été détectée dans la zone technique de la centrale photovoltaïque, accompagnée d'une alerte incendie émise par le système de supervision. Rapidement, l'équipe de maintenance a constaté un incendie généralisé au niveau du bâtiment support, dont la propagation semblait incontrôlable. Les pom... »
- **Incident 1655** — équipement EST2-INV06 · date 2024-09-19 · preuve explicite.
  > « En fin d’après-midi, une alerte incendie a été déclenchée au sein du bâtiment support de la centrale photovoltaïque. Les détecteurs de fumée situés dans la zone ont signalé un départ de feu important, rapidement repéré par le système de supervision. Sur place, l’équipe de maintenance a constaté un incendie généralis... »
- **Incident 181** — équipement EST2-INV01 · date 2023-11-26 · preuve explicite.
  > « la détection d'incendie automatique a été déclenchée par le système de supervision, alertant immédiatement l'équipe de maintenance. Les pompiers ont été dépêchés sur place, mais face à la propagation rapide et incontrôlable du feu, ils ont décidé de ne pas intervenir directement pour éviter tout risque supplémentair... »

</details>

#### Analyse de défaillance des connecteurs et boîtiers retirés

`ACT-0A1513C235E8` · `SOL-INV-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | court_circuit_arc, degradation_physique / cablage |
| **Preuve** | 4 incidents · 1,9 % du coût total · 77 813,69 € de coût historique |
| **Responsable** | Responsable O&M / expert matériel |
| **Effort** | M · quelques semaines |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_cause_documentee** — Part des incidents du cluster dont evidence_level != non_indiquee |
| **Baseline → cible** | 100,0 % (4/4) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 7 781,37 € · centrale : 19 453,42 € · haute : 31 125,48 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (4/4) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Conserver systématiquement les connecteurs et boîtiers de jonction déposés, les faire examiner (visuel, mesure de résistance de contact, coupe) pour établir le mécanisme de dégradation avant toute campagne de remplacement.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 4 incident(s) recensé(s) pour 77 813,69 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 597** — équipement EST2-INV03 · date 2024-06-27 · preuve explicite.
  > « une alerte incendie s’est déclenchée dans la zone de raccordement électrique de la centrale photovoltaïque. L’opérateur de la supervision a immédiatement identifié une anomalie provenant du tableau de distribution principale, où des signes de surchauffe ont été détectés. Lors de l’intervention, le technicien a const... »
- **Incident 740** — équipement EST2-INV08 · date 2023-08-19 · preuve explicite.
  > « La dégradation, caractérisée par du rongement et une usure visible, a été détectée par le système de supervision lors du contrôle visuel effectué par le technicien. La zone concernée se situe au niveau du tableau électrique central, où un remplacement d'une section de câblage s'avère nécessaire pour assurer la sécur... »
- **Incident 81** — équipement EST2-INV02 · date 2024-08-18 · preuve explicite.
  > « En début d'après-midi, une alarme de détection de court-circuit a été déclenchée dans la zone des équipements électriques de la centrale photovoltaïque. Sur place, le technicien a rapidement identifié une dégradation du câblage électrique, responsable de la formation d’un arc électrique. La dégradation du câblage a... »

</details>

#### Analyse de défaillance des connecteurs et boîtiers retirés

`ACT-1D8B4DB3787A` · `SOL-INV-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Remplacement préventif connecteurs (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | corrosion_oxydation, defaut_isolement, degradation_physique, surchauffe_point_chaud / boitier_jonction |
| **Preuve** | 13 incidents · 1,4 % du coût total · 58 077,60 € de coût historique |
| **Responsable** | Responsable O&M / expert matériel |
| **Effort** | M · quelques semaines |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_cause_documentee** — Part des incidents du cluster dont evidence_level != non_indiquee |
| **Baseline → cible** | 100,0 % (13/13) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 5 807,76 € · centrale : 14 519,40 € · haute : 23 231,04 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (13/13) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Conserver systématiquement les connecteurs et boîtiers de jonction déposés, les faire examiner (visuel, mesure de résistance de contact, coupe) pour établir le mécanisme de dégradation avant toute campagne de remplacement.

> **Risque en cas d’inaction :** Risque de répétition du problème « Remplacement préventif connecteurs » : 13 incident(s) recensé(s) pour 58 077,60 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 567** — équipement EST2-INV01 · date 2025-10-18 · preuve explicite.
  > « une alarme a été déclenchée par le système de supervision indiquant un dysfonctionnement au niveau d’un boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. Un technicien a été dépêché sur place pour effectuer une inspection visuelle et a confirmé la défaillance du connecteur associé. Const... »
- **Incident 1289** — équipement EST2-INV03 · date 2023-02-20 · preuve explicite.
  > « une alerte a été générée par le système de supervision indiquant un dysfonctionnement sur un boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. Après vérification, il a été confirmé que le connecteur associé présentait une anomalie susceptible d'affecter la performance du circuit électrique. »
- **Incident 1083** — équipement EST2-INV04 · date 2023-06-26 · preuve explicite.
  > « En milieu d'après-midi, une anomalie a été détectée au niveau d'un boîtier de jonction installé dans la zone centrale de la centrale photovoltaïque. L'alerte a été confirmée par le système de supervision, qui a signalé une augmentation anormale de la température sur le composant. Le technicien de maintenance a été d... »

</details>

#### Inspection post-événement météo sous 48 h

`ACT-1F3221290527` · `SOL-MET-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Incendie toiture et panneaux PV (`foudre_surtension_atmospherique`) |
| **Mode(s) / composant(s)** | degradation_physique, incendie / module_pv, structure_support, toiture_batiment |
| **Preuve** | 3 incidents · 0,2 % du coût total · 9 174,41 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_detection_apres_meteo** — Part des incidents avec detection_context = apres_evenement_meteo |
| **Baseline → cible** | 0,0 % (0/3) → 10,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 917,44 € · centrale : 2 293,60 € · haute : 3 669,76 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (3/3) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Procédure d'inspection après tempête, grêle ou orage : visuel modules, structures, boîtiers, parafoudres ; enregistrement des constats.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie toiture et panneaux PV » : 3 incident(s) recensé(s) pour 9 174,41 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1594** — équipement EST2-INV07 · date 2024-05-13 · preuve explicite.
  > « un incendie s’est déclaré sur le bâtiment support de la centrale photovoltaïque, probablement en lien avec un problème électrique au niveau des panneaux photovoltaïques »
- **Incident 368** — équipement EST2-INV02 · date 2025-04-20 · preuve explicite.
  > « Une alerte incendie a été déclenchée dans le bâtiment support de la centrale photovoltaïque, situé dans la zone technique principale. Les pompiers ont été rapidement mobilisés et ont engagé leur intervention pour maîtriser le feu, qui s’était déclaré sur une partie de la toiture et des panneaux photovoltaïques. Aprè... »
- **Incident 665** — équipement EST2-INV06 · date 2024-06-03 · preuve explicite.
  > « Un incendie s’est déclaré dans le bâtiment support de la centrale photovoltaïque en début d’après-midi, probablement suite à une anomalie électrique sur un ensemble de panneaux photovoltaïques. »

</details>

#### Analyse de défaillance des connecteurs et boîtiers retirés

`ACT-2C05AD3755D2` · `SOL-INV-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | degradation_physique / boitier_jonction |
| **Preuve** | 8 incidents · 5,8 % du coût total · 234 227,39 € de coût historique |
| **Responsable** | Responsable O&M / expert matériel |
| **Effort** | M · quelques semaines |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_cause_documentee** — Part des incidents du cluster dont evidence_level != non_indiquee |
| **Baseline → cible** | 100,0 % (8/8) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 23 422,74 € · centrale : 58 556,85 € · haute : 93 690,96 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Conserver systématiquement les connecteurs et boîtiers de jonction déposés, les faire examiner (visuel, mesure de résistance de contact, coupe) pour établir le mécanisme de dégradation avant toute campagne de remplacement.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 8 incident(s) recensé(s) pour 234 227,39 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1412** — équipement EST2-INV08 · date 2023-05-30 · preuve explicite.
  > « Une défaillance complète d'un boîtier de jonction a été détectée en début d'après-midi dans la zone centrale de la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une perte de tension sur la chaîne électrique concernée. L'équipe de maintenance a été immédiatement dépêchée sur... »
- **Incident 223** — équipement EST2-INV09 · date 2025-05-06 · preuve explicite.
  > « une défaillance complète du boîtier de jonction a été détectée dans la zone haute tension de la centrale photovoltaïque. L’alerte a été générée par le système de supervision, qui a signalé une perte de courant sur la chaîne électrique concernée. Sur instruction, l’équipe de maintenance s’est rendue sur site pour int... »
- **Incident 237** — équipement EST2-INV03 · date 2023-03-11 · preuve explicite.
  > « une alarme de défaillance a été détectée par le système de supervision au sein de la centrale photovoltaïque, indiquant un problème sur la chaîne électrique concernée. Sur inspection, il a été constaté que le boîtier de jonction principal de cette chaîne était totalement défaillant, provoquant une coupure immédiate... »

</details>

#### Revue de la protection incendie des toitures et bâtiments

`ACT-5D20E0F91D69` · `SOL-INC-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | court_circuit_arc, degradation_physique / cablage |
| **Preuve** | 4 incidents · 1,9 % du coût total · 77 813,69 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | M · quelques semaines |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **incidents_incendie** — Nombre d'incidents failure_mode = incendie par an |
| **Baseline → cible** | 1,70 incident(s)/an → 1,53 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 7 781,37 € · centrale : 19 453,42 € · haute : 31 125,48 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (4/4) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Vérifier détection incendie, accès pompiers, coupure d'urgence, distances aux matériaux combustibles ; mettre à jour le plan d'intervention.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 4 incident(s) recensé(s) pour 77 813,69 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 597** — équipement EST2-INV03 · date 2024-06-27 · preuve explicite.
  > « une alerte incendie s’est déclenchée dans la zone de raccordement électrique de la centrale photovoltaïque. L’opérateur de la supervision a immédiatement identifié une anomalie provenant du tableau de distribution principale, où des signes de surchauffe ont été détectés. Lors de l’intervention, le technicien a const... »
- **Incident 740** — équipement EST2-INV08 · date 2023-08-19 · preuve explicite.
  > « La dégradation, caractérisée par du rongement et une usure visible, a été détectée par le système de supervision lors du contrôle visuel effectué par le technicien. La zone concernée se situe au niveau du tableau électrique central, où un remplacement d'une section de câblage s'avère nécessaire pour assurer la sécur... »
- **Incident 81** — équipement EST2-INV02 · date 2024-08-18 · preuve explicite.
  > « En début d'après-midi, une alarme de détection de court-circuit a été déclenchée dans la zone des équipements électriques de la centrale photovoltaïque. Sur place, le technicien a rapidement identifié une dégradation du câblage électrique, responsable de la formation d’un arc électrique. La dégradation du câblage a... »

</details>

#### Inspection post-événement météo sous 48 h

`ACT-7DDE08A82D18` · `SOL-MET-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Dommages superficiels modules PV (`meteo_vent_tempete`) |
| **Mode(s) / composant(s)** | degradation_physique / module_pv |
| **Preuve** | 2 incidents · 0,7 % du coût total · 29 124,92 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_detection_apres_meteo** — Part des incidents avec detection_context = apres_evenement_meteo |
| **Baseline → cible** | 50,0 % (1/2) → 60,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 2 912,49 € · centrale : 7 281,23 € · haute : 11 649,97 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (2/2) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Procédure d'inspection après tempête, grêle ou orage : visuel modules, structures, boîtiers, parafoudres ; enregistrement des constats.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dommages superficiels modules PV » : 2 incident(s) recensé(s) pour 29 124,92 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (2)</summary>

- **Incident 92** — équipement EST2-INV09 · date 2025-09-24 · preuve explicite.
  > « Une alerte de la centrale photovoltaïque signale une dégradation importante des modules photovoltaïques, détectée peu après un épisode météorologique violent ayant impacté la zone. L’inspection visuelle effectuée par l’équipe de maintenance révèle des modules endommagés, avec des câblages exposés et dégradés, notamm... »
- **Incident 1046** — équipement EST2-INV04 · date 2024-11-07 · preuve suggérée.
  > « Lors d’un épisode de tempête, un dommage superficiel a été constaté sur un module photovoltaïque situé dans la zone sud de la centrale. La détection a été effectuée lors de la revue visuelle quotidienne par le technicien de maintenance, qui a remarqué une dégradation du revêtement de surface. »

</details>

#### Exercice d'intervention d'urgence avec les secours

`ACT-8CF69D3FBB29` · `SOL-INC-04`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Incendie toiture et panneaux PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / toiture_batiment |
| **Preuve** | 17 incidents · 1,8 % du coût total · 72 258,08 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **exercice_realise** — Un exercice documenté par an |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → 1,00 exercice/an — Cible proposée : au moins un exercice documenté par an. |
| **Gain attendu** | basse : 3 612,90 € · centrale : 7 225,81 € · haute : 14 451,62 € (hypothèse, scénario faible) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (17/17) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Organiser un exercice annuel avec le service départemental de secours : coupure, zones, consignes, accès.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie toiture et panneaux PV » : 17 incident(s) recensé(s) pour 72 258,08 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1043** — équipement EST2-INV07 · date 2023-01-22 · preuve explicite.
  > « un incendie s’est déclaré dans le bâtiment support situé au cœur de la centrale photovoltaïque. La détection d’incendie intégrée a alerté immédiatement le centre de supervision, qui a mobilisé la cellule de crise et contacté les sapeurs-pompiers. Après plusieurs heures d’intervention, les pompiers ont réussi à maîtr... »
- **Incident 1197** — équipement EST2-INV07 · date 2024-05-05 · preuve explicite.
  > « L’alerte a été rapidement détectée par le système de supervision, qui a déclenché automatiquement la procédure d’alerte incendie. Les pompiers ont été dépêchés sur site peu après, et leur intervention a duré plusieurs heures pour maîtriser complètement le feu. »
- **Incident 1263** — équipement EST2-INV03 · date 2025-03-30 · preuve explicite.
  > « une alarme incendie s’est déclenchée dans le bâtiment support de la centrale photovoltaïque. La détection a été confirmée par le système de supervision, qui a immédiatement alerté les services de secours. Sur place, les pompiers ont rapidement engagé leur intervention pour maîtriser l’incendie, qui s’est propagé ini... »

</details>

#### Exercice d'intervention d'urgence avec les secours

`ACT-D7642F8C3A06` · `SOL-INC-04`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Incendie bâtiment support PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / structure_support |
| **Preuve** | 8 incidents · 4,9 % du coût total · 200 297,37 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **exercice_realise** — Un exercice documenté par an |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → 1,00 exercice/an — Cible proposée : au moins un exercice documenté par an. |
| **Gain attendu** | basse : 10 014,87 € · centrale : 20 029,74 € · haute : 40 059,47 € (hypothèse, scénario faible) |
| **Confiance extraction** | Couverture explicite/suggérée : 87,5 % (7/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Organiser un exercice annuel avec le service départemental de secours : coupure, zones, consignes, accès.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie bâtiment support PV » : 8 incident(s) recensé(s) pour 200 297,37 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1098** — équipement EST2-INV02 · date 2023-11-23 · preuve explicite.
  > « une forte odeur de brûlé a été détectée dans la zone technique de la centrale photovoltaïque, accompagnée d'une alerte incendie émise par le système de supervision. Rapidement, l'équipe de maintenance a constaté un incendie généralisé au niveau du bâtiment support, dont la propagation semblait incontrôlable. Les pom... »
- **Incident 1655** — équipement EST2-INV06 · date 2024-09-19 · preuve explicite.
  > « En fin d’après-midi, une alerte incendie a été déclenchée au sein du bâtiment support de la centrale photovoltaïque. Les détecteurs de fumée situés dans la zone ont signalé un départ de feu important, rapidement repéré par le système de supervision. Sur place, l’équipe de maintenance a constaté un incendie généralis... »
- **Incident 181** — équipement EST2-INV01 · date 2023-11-26 · preuve explicite.
  > « la détection d'incendie automatique a été déclenchée par le système de supervision, alertant immédiatement l'équipe de maintenance. Les pompiers ont été dépêchés sur place, mais face à la propagation rapide et incontrôlable du feu, ils ont décidé de ne pas intervenir directement pour éviter tout risque supplémentair... »

</details>

#### Revue de la protection incendie des toitures et bâtiments

`ACT-DA78FD45E184` · `SOL-INC-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Incendie toiture et panneaux PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / toiture_batiment |
| **Preuve** | 17 incidents · 1,8 % du coût total · 72 258,08 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | M · quelques semaines |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **incidents_incendie** — Nombre d'incidents failure_mode = incendie par an |
| **Baseline → cible** | 5,80 incident(s)/an → 5,22 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 7 225,81 € · centrale : 18 064,52 € · haute : 28 903,23 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (17/17) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Vérifier détection incendie, accès pompiers, coupure d'urgence, distances aux matériaux combustibles ; mettre à jour le plan d'intervention.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie toiture et panneaux PV » : 17 incident(s) recensé(s) pour 72 258,08 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1043** — équipement EST2-INV07 · date 2023-01-22 · preuve explicite.
  > « un incendie s’est déclaré dans le bâtiment support situé au cœur de la centrale photovoltaïque. La détection d’incendie intégrée a alerté immédiatement le centre de supervision, qui a mobilisé la cellule de crise et contacté les sapeurs-pompiers. Après plusieurs heures d’intervention, les pompiers ont réussi à maîtr... »
- **Incident 1197** — équipement EST2-INV07 · date 2024-05-05 · preuve explicite.
  > « L’alerte a été rapidement détectée par le système de supervision, qui a déclenché automatiquement la procédure d’alerte incendie. Les pompiers ont été dépêchés sur site peu après, et leur intervention a duré plusieurs heures pour maîtriser complètement le feu. »
- **Incident 1263** — équipement EST2-INV03 · date 2025-03-30 · preuve explicite.
  > « une alarme incendie s’est déclenchée dans le bâtiment support de la centrale photovoltaïque. La détection a été confirmée par le système de supervision, qui a immédiatement alerté les services de secours. Sur place, les pompiers ont rapidement engagé leur intervention pour maîtriser l’incendie, qui s’est propagé ini... »

</details>

#### Analyse formelle de cause racine des incidents sévères

`ACT-DB82DB854FC7` · `SOL-INV-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | court_circuit_arc, degradation_physique / cablage |
| **Preuve** | 4 incidents · 1,9 % du coût total · 77 813,69 € de coût historique |
| **Responsable** | Responsable O&M |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_incidents_severes_analyses** — Part des incidents sévères avec analyse de cause racine archivée |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → 100,0 % — Cible proposée : 100 % des incidents sévères analysés. |
| **Gain attendu** | basse : 3 890,68 € · centrale : 7 781,37 € · haute : 15 562,74 € (hypothèse, scénario faible) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (4/4) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Pour chaque incident sévère ou à coût élevé, conduire une analyse structurée (5 pourquoi ou arbre des causes) et en archiver la conclusion.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 4 incident(s) recensé(s) pour 77 813,69 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 597** — équipement EST2-INV03 · date 2024-06-27 · preuve explicite.
  > « une alerte incendie s’est déclenchée dans la zone de raccordement électrique de la centrale photovoltaïque. L’opérateur de la supervision a immédiatement identifié une anomalie provenant du tableau de distribution principale, où des signes de surchauffe ont été détectés. Lors de l’intervention, le technicien a const... »
- **Incident 740** — équipement EST2-INV08 · date 2023-08-19 · preuve explicite.
  > « La dégradation, caractérisée par du rongement et une usure visible, a été détectée par le système de supervision lors du contrôle visuel effectué par le technicien. La zone concernée se situe au niveau du tableau électrique central, où un remplacement d'une section de câblage s'avère nécessaire pour assurer la sécur... »
- **Incident 81** — équipement EST2-INV02 · date 2024-08-18 · preuve explicite.
  > « En début d'après-midi, une alarme de détection de court-circuit a été déclenchée dans la zone des équipements électriques de la centrale photovoltaïque. Sur place, le technicien a rapidement identifié une dégradation du câblage électrique, responsable de la formation d’un arc électrique. La dégradation du câblage a... »

</details>

#### Renforcer le gabarit de rapport d'incident

`ACT-E2B0EA227038` · `SOL-INV-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | court_circuit_arc, degradation_physique / cablage |
| **Preuve** | 4 incidents · 1,9 % du coût total · 77 813,69 € de coût historique |
| **Responsable** | Responsable O&M |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_cause_documentee** — Part des incidents avec evidence_level explicite ou suggeree |
| **Baseline → cible** | 100,0 % (4/4) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 7 781,37 € · centrale : 19 453,42 € · haute : 31 125,48 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (4/4) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Ajouter au rapport des champs obligatoires : composant, cause constatée ou suspectée, photo, mesures prises, pièce remplacée. Objectif : rendre les causes racines exploitables.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 4 incident(s) recensé(s) pour 77 813,69 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 597** — équipement EST2-INV03 · date 2024-06-27 · preuve explicite.
  > « une alerte incendie s’est déclenchée dans la zone de raccordement électrique de la centrale photovoltaïque. L’opérateur de la supervision a immédiatement identifié une anomalie provenant du tableau de distribution principale, où des signes de surchauffe ont été détectés. Lors de l’intervention, le technicien a const... »
- **Incident 740** — équipement EST2-INV08 · date 2023-08-19 · preuve explicite.
  > « La dégradation, caractérisée par du rongement et une usure visible, a été détectée par le système de supervision lors du contrôle visuel effectué par le technicien. La zone concernée se situe au niveau du tableau électrique central, où un remplacement d'une section de câblage s'avère nécessaire pour assurer la sécur... »
- **Incident 81** — équipement EST2-INV02 · date 2024-08-18 · preuve explicite.
  > « En début d'après-midi, une alarme de détection de court-circuit a été déclenchée dans la zone des équipements électriques de la centrale photovoltaïque. Sur place, le technicien a rapidement identifié une dégradation du câblage électrique, responsable de la formation d’un arc électrique. La dégradation du câblage a... »

</details>

#### Analyse formelle de cause racine des incidents sévères

`ACT-E3241D4A6441` · `SOL-INV-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Incendie toiture et panneaux PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / toiture_batiment |
| **Preuve** | 17 incidents · 1,8 % du coût total · 72 258,08 € de coût historique |
| **Responsable** | Responsable O&M |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_incidents_severes_analyses** — Part des incidents sévères avec analyse de cause racine archivée |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → 100,0 % — Cible proposée : 100 % des incidents sévères analysés. |
| **Gain attendu** | basse : 3 612,90 € · centrale : 7 225,81 € · haute : 14 451,62 € (hypothèse, scénario faible) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (17/17) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Pour chaque incident sévère ou à coût élevé, conduire une analyse structurée (5 pourquoi ou arbre des causes) et en archiver la conclusion.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie toiture et panneaux PV » : 17 incident(s) recensé(s) pour 72 258,08 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1043** — équipement EST2-INV07 · date 2023-01-22 · preuve explicite.
  > « un incendie s’est déclaré dans le bâtiment support situé au cœur de la centrale photovoltaïque. La détection d’incendie intégrée a alerté immédiatement le centre de supervision, qui a mobilisé la cellule de crise et contacté les sapeurs-pompiers. Après plusieurs heures d’intervention, les pompiers ont réussi à maîtr... »
- **Incident 1197** — équipement EST2-INV07 · date 2024-05-05 · preuve explicite.
  > « L’alerte a été rapidement détectée par le système de supervision, qui a déclenché automatiquement la procédure d’alerte incendie. Les pompiers ont été dépêchés sur site peu après, et leur intervention a duré plusieurs heures pour maîtriser complètement le feu. »
- **Incident 1263** — équipement EST2-INV03 · date 2025-03-30 · preuve explicite.
  > « une alarme incendie s’est déclenchée dans le bâtiment support de la centrale photovoltaïque. La détection a été confirmée par le système de supervision, qui a immédiatement alerté les services de secours. Sur place, les pompiers ont rapidement engagé leur intervention pour maîtriser l’incendie, qui s’est propagé ini... »

</details>

### Centrale PV Ouest-1

#### Analyse de défaillance des connecteurs et boîtiers retirés

`ACT-0981D095B72B` · `SOL-INV-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | defaut_isolement, degradation_physique / boitier_jonction |
| **Preuve** | 10 incidents · 6,2 % du coût total · 250 719,60 € de coût historique |
| **Responsable** | Responsable O&M / expert matériel |
| **Effort** | M · quelques semaines |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_cause_documentee** — Part des incidents du cluster dont evidence_level != non_indiquee |
| **Baseline → cible** | 100,0 % (10/10) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 25 071,96 € · centrale : 62 679,90 € · haute : 100 287,84 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (10/10) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Conserver systématiquement les connecteurs et boîtiers de jonction déposés, les faire examiner (visuel, mesure de résistance de contact, coupe) pour établir le mécanisme de dégradation avant toute campagne de remplacement.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 10 incident(s) recensé(s) pour 250 719,60 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 110** — équipement OUEST1-INV05 · date 2024-09-30 · preuve explicite.
  > « une alerte a été générée par le système de supervision concernant une défaillance du boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. L'équipe de maintenance a été immédiatement dépêchée sur le site pour confirmer l'incident, qui s'est révélé entraîner la coupure totale de la chaîne éle... »
- **Incident 1493** — équipement OUEST1-INV10 · date 2024-10-06 · preuve explicite.
  > « une défaillance totale du boîtier de jonction a été détectée au sein d'une chaîne photovoltaïque. L'alerte a été immédiatement remontée par le système de supervision, signalant une interruption de la production électrique dans la zone concernée. Le technicien de maintenance a été dépêché sur place peu après pour con... »
- **Incident 1104** — équipement OUEST1-INV04 · date 2024-07-24 · preuve explicite.
  > « une anomalie a été détectée dans une chaîne électrique située dans la partie sud de la centrale photovoltaïque. Le système de supervision a immédiatement signalé une coupure de courant sur le panneau de contrôle du boîtier de jonction concerné, indiquant une défaillance complète de ce composant. Le technicien de mai... »

</details>

#### Exercice d'intervention d'urgence avec les secours

`ACT-16B3F93890AF` · `SOL-INC-04`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Incendie toiture et panneaux PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / toiture_batiment |
| **Preuve** | 14 incidents · 4,3 % du coût total · 175 542,97 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **exercice_realise** — Un exercice documenté par an |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → 1,00 exercice/an — Cible proposée : au moins un exercice documenté par an. |
| **Gain attendu** | basse : 8 777,15 € · centrale : 17 554,30 € · haute : 35 108,59 € (hypothèse, scénario faible) |
| **Confiance extraction** | Couverture explicite/suggérée : 85,7 % (12/14) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Organiser un exercice annuel avec le service départemental de secours : coupure, zones, consignes, accès.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie toiture et panneaux PV » : 14 incident(s) recensé(s) pour 175 542,97 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1020** — équipement OUEST1-INV10 · date 2025-04-10 · preuve explicite.
  > « une alarme incendie s'est déclenchée dans le bâtiment support de la centrale photovoltaïque, situé dans la zone technique. La détection a été effectuée par le système de supervision, alertant immédiatement l'équipe de maintenance ainsi que les services de secours. Les pompiers sont rapidement intervenus sur site et... »
- **Incident 1413** — équipement OUEST1-INV04 · date 2025-03-15 · preuve explicite.
  > « Une alerte incendie a été déclenchée dans le bâtiment support de la centrale photovoltaïque située sur la toiture. Les pompiers sont rapidement intervenus suite à la détection, et leur intervention a duré plusieurs heures pour maîtriser le sinistre. L'incendie a principalement affecté une section de la toiture ainsi... »
- **Incident 1499** — équipement OUEST1-INV03 · date 2025-08-19 · preuve explicite.
  > « En début d'après-midi, un incendie s'est déclaré dans le bâtiment support de la centrale photovoltaïque, probablement dû à une défaillance du système électrique. L'alerte a été rapidement remontée par le système de supervision, ce qui a permis de déclencher l'intervention des pompiers. Ceux-ci sont intervenus pendan... »

</details>

#### Analyse formelle de cause racine des incidents sévères

`ACT-37099A7B1C48` · `SOL-INV-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | court_circuit_arc / cablage |
| **Preuve** | 3 incidents · 2,8 % du coût total · 115 728,97 € de coût historique |
| **Responsable** | Responsable O&M |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_incidents_severes_analyses** — Part des incidents sévères avec analyse de cause racine archivée |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → 100,0 % — Cible proposée : 100 % des incidents sévères analysés. |
| **Gain attendu** | basse : 5 786,45 € · centrale : 11 572,90 € · haute : 23 145,79 € (hypothèse, scénario faible) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (3/3) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Pour chaque incident sévère ou à coût élevé, conduire une analyse structurée (5 pourquoi ou arbre des causes) et en archiver la conclusion.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 3 incident(s) recensé(s) pour 115 728,97 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1300** — équipement OUEST1-INV10 · date 2023-11-21 · preuve explicite.
  > « une alarme de détection d'incident électrique s'est déclenchée dans la zone des tableaux de distribution. L'équipe de maintenance a rapidement été alertée pour intervenir sur place, où une anomalie a été identifiée au niveau du câblage principal. Après inspection, il s'est avéré qu'une dégradation du câblage avait e... »
- **Incident 1452** — équipement OUEST1-INV04 · date 2023-05-30 · preuve explicite.
  > « une dégradation du câblage avait créé un court-circuit, provoquant un arc électrique »
- **Incident 916** — équipement OUEST1-INV08 · date 2025-06-20 · preuve explicite.
  > « une alarme de défaillance électrique s'est déclenchée dans la zone des boîtes de connexion. L'équipe de maintenance a rapidement été alertée par le système de supervision, indiquant une anomalie probable liée au câblage. Sur intervention sur site, le technicien a constaté un court-circuit dû à une dégradation avancé... »

</details>

#### Inspection post-événement météo sous 48 h

`ACT-41B5AC309BB0` · `SOL-MET-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dommages superficiels modules PV (`meteo_grele_pluie_neige`) |
| **Mode(s) / composant(s)** | degradation_physique, dommage_impact, encrassement_ombrage / module_pv |
| **Preuve** | 20 incidents · 3,3 % du coût total · 134 274,79 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_detection_apres_meteo** — Part des incidents avec detection_context = apres_evenement_meteo |
| **Baseline → cible** | 0,0 % (0/20) → 10,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 13 427,48 € · centrale : 33 568,70 € · haute : 53 709,92 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (20/20) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Procédure d'inspection après tempête, grêle ou orage : visuel modules, structures, boîtiers, parafoudres ; enregistrement des constats.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dommages superficiels modules PV » : 20 incident(s) recensé(s) pour 134 274,79 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 10** — équipement OUEST1-INV05 · date 2024-08-09 · preuve explicite.
  > « probablement dû à un épisode de grêle récent. La détection a été assurée par le système de supervision qui a signalé une baisse de performance inhabituelle sur le panneau concerné. »
- **Incident 648** — équipement OUEST1-INV08 · date 2025-07-09 · preuve explicite.
  > « L'incident semble être lié à un épisode de tempête accompagnée de grêle ayant eu lieu quelques heures auparavant. Le technicien a confirmé la présence d'impacts visibles sur le support du module, sans altération profonde de l'intégrité structurelle. »
- **Incident 331** — équipement OUEST1-INV04 · date 2025-06-11 · preuve explicite.
  > « L'incident semble être lié à un épisode de grêle qui s'est produit en début d'après-midi, provoquant des impacts visibles sur la surface du module. »

</details>

#### Inspection post-événement météo sous 48 h

`ACT-41B5AC309BB0` · `SOL-MET-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dommages superficiels modules PV (`meteo_vent_tempete`) |
| **Mode(s) / composant(s)** | degradation_physique, dommage_impact / module_pv |
| **Preuve** | 16 incidents · 10,1 % du coût total · 410 705,66 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_detection_apres_meteo** — Part des incidents avec detection_context = apres_evenement_meteo |
| **Baseline → cible** | 6,2 % (1/16) → 16,2 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 41 070,57 € · centrale : 102 676,41 € · haute : 164 282,26 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (16/16) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Procédure d'inspection après tempête, grêle ou orage : visuel modules, structures, boîtiers, parafoudres ; enregistrement des constats.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dommages superficiels modules PV » : 16 incident(s) recensé(s) pour 410 705,66 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1210** — équipement OUEST1-INV06 · date 2025-01-10 · preuve explicite.
  > « une alerte a été déclenchée par le système de supervision indiquant une baisse significative de la production électrique dans une zone spécifique de la centrale photovoltaïque. Après inspection sur site, le technicien a constaté que plusieurs modules photovoltaïques étaient endommagés, avec des câblages exposés à ca... »
- **Incident 127** — équipement OUEST1-INV06 · date 2023-12-08 · preuve explicite.
  > « Suite à une tempête violente survenue en début d'après-midi, une série de modules photovoltaïques a été endommagée, avec certains modules présentant des bris visibles et du câblage exposé dans la rangée sud-est de la centrale. »
- **Incident 1315** — équipement OUEST1-INV02 · date 2023-08-17 · preuve explicite.
  > « Lors d'une forte tempête survenue en début d'après-midi, plusieurs modules photovoltaïques situés dans la zone sud de la centrale ont été endommagés, avec certains câbles exposés suite à des débris ou à des décollements de protections. La détection a été effectuée par le système de supervision qui a déclenché une al... »

</details>

#### Renforcer le gabarit de rapport d'incident

`ACT-4AF91A608192` · `SOL-INV-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Incendie bâtiment support PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | surchauffe_point_chaud / structure_support |
| **Preuve** | 8 incidents · 4,5 % du coût total · 184 581,14 € de coût historique |
| **Responsable** | Responsable O&M |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_cause_documentee** — Part des incidents avec evidence_level explicite ou suggeree |
| **Baseline → cible** | 100,0 % (8/8) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 18 458,11 € · centrale : 46 145,29 € · haute : 73 832,46 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Ajouter au rapport des champs obligatoires : composant, cause constatée ou suspectée, photo, mesures prises, pièce remplacée. Objectif : rendre les causes racines exploitables.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie bâtiment support PV » : 8 incident(s) recensé(s) pour 184 581,14 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 738** — équipement OUEST1-INV10 · date 2024-06-21 · preuve explicite.
  > « L'origine du feu semble provenir d'un défaut sur le circuit électrique du système photovoltaïque, qui a provoqué une surchauffe du bâtiment support. Les pompiers, arrivés en intervention, ont été contraints de laisser le bâtiment brûler sous surveillance en raison de la dangerosité de la situation. La détection d'in... »
- **Incident 1149** — équipement OUEST1-INV05 · date 2025-07-13 · preuve explicite.
  > « une alarme incendie s'est déclenchée dans le bâtiment support situé au cœur de la centrale photovoltaïque. Rapidement, une équipe de maintenance a été dépêchée sur place pour évaluer la situation, constatant rapidement un incendie généralisé affectant l'intégralité de la structure. Le système de détection incendie a... »
- **Incident 1202** — équipement OUEST1-INV03 · date 2023-03-23 · preuve explicite.
  > « Une alarme incendie s'est déclenchée dans le bâtiment support situé au cœur de la centrale photovoltaïque. À l'arrivée des équipes de secours, un incendie généralisé s'était rapidement propagé à l'ensemble de la structure, rendant la situation hors de contrôle. Le système de détection incendie a permis de localiser... »

</details>

#### Renforcer le gabarit de rapport d'incident

`ACT-4F49E5003288` · `SOL-INV-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Baisse de rendement onduleur (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | panne_fonctionnelle / onduleur |
| **Preuve** | 2 incidents · 1,3 % du coût total · 51 356,51 € de coût historique |
| **Responsable** | Responsable O&M |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_cause_documentee** — Part des incidents avec evidence_level explicite ou suggeree |
| **Baseline → cible** | 100,0 % (2/2) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 5 135,65 € · centrale : 12 839,13 € · haute : 20 542,60 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (2/2) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Ajouter au rapport des champs obligatoires : composant, cause constatée ou suspectée, photo, mesures prises, pièce remplacée. Objectif : rendre les causes racines exploitables.

> **Risque en cas d’inaction :** Risque de répétition du problème « Baisse de rendement onduleur » : 2 incident(s) recensé(s) pour 51 356,51 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (2)</summary>

- **Incident 1454** — équipement OUEST1-INV03 · date 2025-06-21 · preuve explicite.
  > « En début d'après-midi, une panne complète de l'onduleur a été détectée dans la section de raccordement de la centrale photovoltaïque. L'alarme a été générée automatiquement par le système de supervision, signalant une perte totale de production électrique dans cette zone. Le technicien de maintenance a été alerté et... »
- **Incident 495** — équipement OUEST1-INV03 · date 2025-11-27 · preuve explicite.
  > « Une panne complète de l'onduleur a été détectée au sein de la centrale photovoltaïque, entraînant l'arrêt immédiat de la production sur le circuit de raccordement concerné. L'alerte s'est manifestée par une alarme critique relayée par le système de supervision dès la constatation du dysfonctionnement. »

</details>

#### Analyse de défaillance des connecteurs et boîtiers retirés

`ACT-59E11912773B` · `SOL-INV-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Incendie bâtiment support PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | surchauffe_point_chaud / structure_support |
| **Preuve** | 8 incidents · 4,5 % du coût total · 184 581,14 € de coût historique |
| **Responsable** | Responsable O&M / expert matériel |
| **Effort** | M · quelques semaines |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_cause_documentee** — Part des incidents du cluster dont evidence_level != non_indiquee |
| **Baseline → cible** | 100,0 % (8/8) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 18 458,11 € · centrale : 46 145,29 € · haute : 73 832,46 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Conserver systématiquement les connecteurs et boîtiers de jonction déposés, les faire examiner (visuel, mesure de résistance de contact, coupe) pour établir le mécanisme de dégradation avant toute campagne de remplacement.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie bâtiment support PV » : 8 incident(s) recensé(s) pour 184 581,14 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 738** — équipement OUEST1-INV10 · date 2024-06-21 · preuve explicite.
  > « L'origine du feu semble provenir d'un défaut sur le circuit électrique du système photovoltaïque, qui a provoqué une surchauffe du bâtiment support. Les pompiers, arrivés en intervention, ont été contraints de laisser le bâtiment brûler sous surveillance en raison de la dangerosité de la situation. La détection d'in... »
- **Incident 1149** — équipement OUEST1-INV05 · date 2025-07-13 · preuve explicite.
  > « une alarme incendie s'est déclenchée dans le bâtiment support situé au cœur de la centrale photovoltaïque. Rapidement, une équipe de maintenance a été dépêchée sur place pour évaluer la situation, constatant rapidement un incendie généralisé affectant l'intégralité de la structure. Le système de détection incendie a... »
- **Incident 1202** — équipement OUEST1-INV03 · date 2023-03-23 · preuve explicite.
  > « Une alarme incendie s'est déclenchée dans le bâtiment support situé au cœur de la centrale photovoltaïque. À l'arrivée des équipes de secours, un incendie généralisé s'était rapidement propagé à l'ensemble de la structure, rendant la situation hors de contrôle. Le système de détection incendie a permis de localiser... »

</details>

#### Analyse formelle de cause racine des incidents sévères

`ACT-7042355E1F8F` · `SOL-INV-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Incendie toiture et panneaux PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / toiture_batiment |
| **Preuve** | 14 incidents · 4,3 % du coût total · 175 542,97 € de coût historique |
| **Responsable** | Responsable O&M |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_incidents_severes_analyses** — Part des incidents sévères avec analyse de cause racine archivée |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → 100,0 % — Cible proposée : 100 % des incidents sévères analysés. |
| **Gain attendu** | basse : 8 777,15 € · centrale : 17 554,30 € · haute : 35 108,59 € (hypothèse, scénario faible) |
| **Confiance extraction** | Couverture explicite/suggérée : 85,7 % (12/14) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Pour chaque incident sévère ou à coût élevé, conduire une analyse structurée (5 pourquoi ou arbre des causes) et en archiver la conclusion.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie toiture et panneaux PV » : 14 incident(s) recensé(s) pour 175 542,97 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1020** — équipement OUEST1-INV10 · date 2025-04-10 · preuve explicite.
  > « une alarme incendie s'est déclenchée dans le bâtiment support de la centrale photovoltaïque, situé dans la zone technique. La détection a été effectuée par le système de supervision, alertant immédiatement l'équipe de maintenance ainsi que les services de secours. Les pompiers sont rapidement intervenus sur site et... »
- **Incident 1413** — équipement OUEST1-INV04 · date 2025-03-15 · preuve explicite.
  > « Une alerte incendie a été déclenchée dans le bâtiment support de la centrale photovoltaïque située sur la toiture. Les pompiers sont rapidement intervenus suite à la détection, et leur intervention a duré plusieurs heures pour maîtriser le sinistre. L'incendie a principalement affecté une section de la toiture ainsi... »
- **Incident 1499** — équipement OUEST1-INV03 · date 2025-08-19 · preuve explicite.
  > « En début d'après-midi, un incendie s'est déclaré dans le bâtiment support de la centrale photovoltaïque, probablement dû à une défaillance du système électrique. L'alerte a été rapidement remontée par le système de supervision, ce qui a permis de déclencher l'intervention des pompiers. Ceux-ci sont intervenus pendan... »

</details>

#### Analyse formelle de cause racine des incidents sévères

`ACT-7325C71B8A0F` · `SOL-INV-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Baisse de rendement onduleur (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | panne_fonctionnelle / onduleur |
| **Preuve** | 2 incidents · 1,3 % du coût total · 51 356,51 € de coût historique |
| **Responsable** | Responsable O&M |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **part_incidents_severes_analyses** — Part des incidents sévères avec analyse de cause racine archivée |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → 100,0 % — Cible proposée : 100 % des incidents sévères analysés. |
| **Gain attendu** | basse : 2 567,83 € · centrale : 5 135,65 € · haute : 10 271,30 € (hypothèse, scénario faible) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (2/2) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Pour chaque incident sévère ou à coût élevé, conduire une analyse structurée (5 pourquoi ou arbre des causes) et en archiver la conclusion.

> **Risque en cas d’inaction :** Risque de répétition du problème « Baisse de rendement onduleur » : 2 incident(s) recensé(s) pour 51 356,51 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (2)</summary>

- **Incident 1454** — équipement OUEST1-INV03 · date 2025-06-21 · preuve explicite.
  > « En début d'après-midi, une panne complète de l'onduleur a été détectée dans la section de raccordement de la centrale photovoltaïque. L'alarme a été générée automatiquement par le système de supervision, signalant une perte totale de production électrique dans cette zone. Le technicien de maintenance a été alerté et... »
- **Incident 495** — équipement OUEST1-INV03 · date 2025-11-27 · preuve explicite.
  > « Une panne complète de l'onduleur a été détectée au sein de la centrale photovoltaïque, entraînant l'arrêt immédiat de la production sur le circuit de raccordement concerné. L'alerte s'est manifestée par une alarme critique relayée par le système de supervision dès la constatation du dysfonctionnement. »

</details>

#### Revue de la protection incendie des toitures et bâtiments

`ACT-9BF97B8AA279` · `SOL-INC-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Incendie toiture et panneaux PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / toiture_batiment |
| **Preuve** | 14 incidents · 4,3 % du coût total · 175 542,97 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | M · quelques semaines |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **incidents_incendie** — Nombre d'incidents failure_mode = incendie par an |
| **Baseline → cible** | 4,96 incident(s)/an → 4,46 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 17 554,30 € · centrale : 43 885,74 € · haute : 70 217,19 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 85,7 % (12/14) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Vérifier détection incendie, accès pompiers, coupure d'urgence, distances aux matériaux combustibles ; mettre à jour le plan d'intervention.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie toiture et panneaux PV » : 14 incident(s) recensé(s) pour 175 542,97 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1020** — équipement OUEST1-INV10 · date 2025-04-10 · preuve explicite.
  > « une alarme incendie s'est déclenchée dans le bâtiment support de la centrale photovoltaïque, situé dans la zone technique. La détection a été effectuée par le système de supervision, alertant immédiatement l'équipe de maintenance ainsi que les services de secours. Les pompiers sont rapidement intervenus sur site et... »
- **Incident 1413** — équipement OUEST1-INV04 · date 2025-03-15 · preuve explicite.
  > « Une alerte incendie a été déclenchée dans le bâtiment support de la centrale photovoltaïque située sur la toiture. Les pompiers sont rapidement intervenus suite à la détection, et leur intervention a duré plusieurs heures pour maîtriser le sinistre. L'incendie a principalement affecté une section de la toiture ainsi... »
- **Incident 1499** — équipement OUEST1-INV03 · date 2025-08-19 · preuve explicite.
  > « En début d'après-midi, un incendie s'est déclaré dans le bâtiment support de la centrale photovoltaïque, probablement dû à une défaillance du système électrique. L'alerte a été rapidement remontée par le système de supervision, ce qui a permis de déclencher l'intervention des pompiers. Ceux-ci sont intervenus pendan... »

</details>

#### Revue de la protection incendie des toitures et bâtiments

`ACT-CF312DF5628D` · `SOL-INC-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | court_circuit_arc / cablage |
| **Preuve** | 3 incidents · 2,8 % du coût total · 115 728,97 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | M · quelques semaines |
| **Échéance** | Immédiat (0 à 30 jours) · **2026-11-21** |
| **KPI** | **incidents_incendie** — Nombre d'incidents failure_mode = incendie par an |
| **Baseline → cible** | 1,16 incident(s)/an → 1,04 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 11 572,90 € · centrale : 28 932,24 € · haute : 46 291,59 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (3/3) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Vérifier détection incendie, accès pompiers, coupure d'urgence, distances aux matériaux combustibles ; mettre à jour le plan d'intervention.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 3 incident(s) recensé(s) pour 115 728,97 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1300** — équipement OUEST1-INV10 · date 2023-11-21 · preuve explicite.
  > « une alarme de détection d'incident électrique s'est déclenchée dans la zone des tableaux de distribution. L'équipe de maintenance a rapidement été alertée pour intervenir sur place, où une anomalie a été identifiée au niveau du câblage principal. Après inspection, il s'est avéré qu'une dégradation du câblage avait e... »
- **Incident 1452** — équipement OUEST1-INV04 · date 2023-05-30 · preuve explicite.
  > « une dégradation du câblage avait créé un court-circuit, provoquant un arc électrique »
- **Incident 916** — équipement OUEST1-INV08 · date 2025-06-20 · preuve explicite.
  > « une alarme de défaillance électrique s'est déclenchée dans la zone des boîtes de connexion. L'équipe de maintenance a rapidement été alertée par le système de supervision, indiquant une anomalie probable liée au câblage. Sur intervention sur site, le technicien a constaté un court-circuit dû à une dégradation avancé... »

</details>

## Court terme · 1 à 6 mois — 81 actions

### Centrale PV Est-1

#### Plan de nettoyage des modules piloté par la perte de production

`ACT-06E588E11CCD` · `SOL-ENC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Salissure et nettoyage modules PV (`encrassement_poussieres`) |
| **Mode(s) / composant(s)** | encrassement_ombrage / module_pv |
| **Preuve** | 9 incidents · 1,7 % du coût total · 70 190,85 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **incidents_encrassement** — Nombre d'incidents encrassement_ombrage |
| **Baseline → cible** | 3,72 incident(s)/an → 3,35 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 17 547,71 € · centrale : 35 095,43 € · haute : 49 133,60 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (9/9) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Fréquence de lavage fondée sur la perte de production mesurée plutôt que sur un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Salissure et nettoyage modules PV » : 9 incident(s) recensé(s) pour 70 190,85 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 128** — équipement EST1-INV10 · date 2024-02-29 · preuve suggérée.
  > « une salissure a été constatée sur plusieurs rangées de modules photovoltaïques »
- **Incident 1326** — équipement EST1-INV08 · date 2025-03-10 · preuve suggérée.
  > « une salissure a été constatée sur plusieurs rangées de modules photovoltaïques »
- **Incident 1629** — équipement EST1-INV03 · date 2023-08-02 · preuve suggérée.
  > « une salissure a été confirmée sur plusieurs rangées de modules photovoltaïques situées dans la zone sud du site »

</details>

#### Contrôle périodique des connecteurs et boîtiers de jonction

`ACT-32B486B22220` · `SOL-CAB-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Anomalies d'isolement câblage (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | defaut_isolement / cablage |
| **Preuve** | 4 incidents · 0,0 % du coût total · 1 772,85 € de coût historique |
| **Responsable** | Technicien de maintenance |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec un nouvel incident sur le même équipement sous 90 jours |
| **Baseline → cible** | 50,0 % (2/4) → 45,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 177,28 € · centrale : 443,21 € · haute : 709,14 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (4/4) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Inspection visuelle, contrôle de serrage et mesure d'isolement et de continuité des circuits concernés selon un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Anomalies d'isolement câblage » : 4 incident(s) recensé(s) pour 1 772,85 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1264** — équipement EST1-INV04 · date 2024-06-27 · preuve explicite.
  > « une anomalie d’isolement a été détectée »
- **Incident 1403** — équipement EST1-INV09 · date 2025-08-17 · preuve explicite.
  > « une anomalie d'isolement a été détectée »
- **Incident 213** — équipement EST1-INV11 · date 2024-07-16 · preuve explicite.
  > « une anomalie d'isolement a été détectée »

</details>

#### Contrôle périodique des connecteurs et boîtiers de jonction

`ACT-34D5FC15100D` · `SOL-CAB-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | defaut_isolement, degradation_physique / boitier_jonction |
| **Preuve** | 4 incidents · 1,4 % du coût total · 55 496,16 € de coût historique |
| **Responsable** | Technicien de maintenance |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec un nouvel incident sur le même équipement sous 90 jours |
| **Baseline → cible** | 100,0 % (4/4) → 90,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 5 549,62 € · centrale : 13 874,04 € · haute : 22 198,46 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (4/4) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Inspection visuelle, contrôle de serrage et mesure d'isolement et de continuité des circuits concernés selon un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 4 incident(s) recensé(s) pour 55 496,16 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1155** — équipement EST1-INV08 · date 2024-09-22 · preuve explicite.
  > « une alerte de défaillance est rapidement remontée par le système de supervision »
- **Incident 989** — équipement EST1-INV07 · date 2023-12-10 · preuve explicite.
  > « Une défaillance complète d'un boîtier de jonction a été détectée dans une zone centrale de la centrale photovoltaïque en début d’après-midi. »
- **Incident 393** — équipement EST1-INV04 · date 2023-05-10 · preuve explicite.
  > « une alerte a été déclenchée par le système de supervision concernant une défaillance du boîtier de jonction »

</details>

#### Ventilation et dégagement thermique des onduleurs

`ACT-442C6C9987D5` · `SOL-CHA-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Limitation puissance suite surchauffe (`chaleur_canicule`) |
| **Mode(s) / composant(s)** | surchauffe_point_chaud / module_pv |
| **Preuve** | 8 incidents · 1,3 % du coût total · 54 076,70 € de coût historique |
| **Responsable** | Technicien de maintenance |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **pannes_chaleur** — Nombre d'incidents onduleur avec trigger_category = chaleur_canicule |
| **Baseline → cible** | 3,44 incident(s)/an → 3,10 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 5 407,67 € · centrale : 13 519,17 € · haute : 21 630,68 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Nettoyage des filtres et grilles, dégagement des entrées d'air, vérification de la ventilation et de l'ombrage des locaux.

> **Risque en cas d’inaction :** Risque de répétition du problème « Limitation puissance suite surchauffe » : 8 incident(s) recensé(s) pour 54 076,70 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1485** — équipement EST1-INV10 · date 2025-08-08 · preuve explicite.
  > « une élévation anormale de température a été détectée sur un panneau photovoltaïque situé dans la zone sud de l’installation. L’alerte a été communiquée par le système de supervision, indiquant que le seuil de sécurité thermique avait été dépassé »
- **Incident 1595** — équipement EST1-INV05 · date 2024-08-03 · preuve explicite.
  > « une élévation de température a été détectée sur un panneau photovoltaïque »
- **Incident 1603** — équipement EST1-INV01 · date 2025-07-18 · preuve explicite.
  > « une alerte a été générée par le système de supervision concernant une élévation de température sur un panneau photovoltaïque »

</details>

#### Campagne de thermographie périodique

`ACT-9F5F9C5966BA` · `SOL-SUR-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | defaut_isolement, degradation_physique / boitier_jonction |
| **Preuve** | 4 incidents · 1,4 % du coût total · 55 496,16 € de coût historique |
| **Responsable** | Prestataire thermographie qualifié |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **part_detection_preventive** — Part des incidents détectés par controle_periodique ou inspection_visuelle_ou_thermique |
| **Baseline → cible** | 100,0 % (4/4) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 13 874,04 € · centrale : 27 748,08 € · haute : 38 847,31 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (4/4) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Inspection thermographique extérieure périodique des modules, boîtiers, câbles, onduleurs et postes selon la spécification technique, avec rapport et classement des anomalies thermiques.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 4 incident(s) recensé(s) pour 55 496,16 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1155** — équipement EST1-INV08 · date 2024-09-22 · preuve explicite.
  > « une alerte de défaillance est rapidement remontée par le système de supervision »
- **Incident 989** — équipement EST1-INV07 · date 2023-12-10 · preuve explicite.
  > « Une défaillance complète d'un boîtier de jonction a été détectée dans une zone centrale de la centrale photovoltaïque en début d’après-midi. »
- **Incident 393** — équipement EST1-INV04 · date 2023-05-10 · preuve explicite.
  > « une alerte a été déclenchée par le système de supervision concernant une défaillance du boîtier de jonction »

</details>

#### Plan de maintenance préventive structuré

`ACT-A6F1D61EFE34` · `SOL-MAI-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Anomalies d'isolement câblage (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | defaut_isolement / cablage |
| **Preuve** | 4 incidents · 0,0 % du coût total · 1 772,85 € de coût historique |
| **Responsable** | Responsable O&M |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **part_detection_preventive** — Part des incidents détectés par controle_periodique ou inspection |
| **Baseline → cible** | 100,0 % (4/4) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 443,21 € · centrale : 886,42 € · haute : 1 240,99 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (4/4) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Définir fréquences, check-lists par composant, responsabilités et suivi, en se référant aux niveaux minimal, bonne pratique et recommandation.

> **Risque en cas d’inaction :** Risque de répétition du problème « Anomalies d'isolement câblage » : 4 incident(s) recensé(s) pour 1 772,85 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1264** — équipement EST1-INV04 · date 2024-06-27 · preuve explicite.
  > « une anomalie d’isolement a été détectée »
- **Incident 1403** — équipement EST1-INV09 · date 2025-08-17 · preuve explicite.
  > « une anomalie d'isolement a été détectée »
- **Incident 213** — équipement EST1-INV11 · date 2024-07-16 · preuve explicite.
  > « une anomalie d'isolement a été détectée »

</details>

#### Campagne de thermographie périodique

`ACT-C1E1C70F2A11` · `SOL-SUR-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | court_circuit_arc / cablage |
| **Preuve** | 2 incidents · 0,8 % du coût total · 31 076,56 € de coût historique |
| **Responsable** | Prestataire thermographie qualifié |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **part_detection_preventive** — Part des incidents détectés par controle_periodique ou inspection_visuelle_ou_thermique |
| **Baseline → cible** | 100,0 % (2/2) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 7 769,14 € · centrale : 15 538,28 € · haute : 21 753,59 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (2/2) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Inspection thermographique extérieure périodique des modules, boîtiers, câbles, onduleurs et postes selon la spécification technique, avec rapport et classement des anomalies thermiques.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 2 incident(s) recensé(s) pour 31 076,56 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (2)</summary>

- **Incident 1193** — équipement EST1-INV03 · date 2024-02-26 · preuve explicite.
  > « une alerte de surchauffe a été détectée par le système de supervision dans la zone du câblage électrique de la centrale photovoltaïque. Peu après, une odeur de brûlé s’est manifestée, indiquant une dégradation du câblage susceptible d’avoir provoqué un court-circuit ou un arc électrique. Les techniciens ont été immé... »
- **Incident 720** — équipement EST1-INV11 · date 2024-12-27 · preuve explicite.
  > « Une alerte de surchauffe a été détectée sur la zone de connexion du câblage principal dans la partie inférieure de la centrale photovoltaïque. »

</details>

#### Tests électriques périodiques des chaînes (isolement, courbe I-V)

`ACT-FFC1DD1B29E2` · `SOL-CAB-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Anomalies d'isolement câblage (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | defaut_isolement / cablage |
| **Preuve** | 4 incidents · 0,0 % du coût total · 1 772,85 € de coût historique |
| **Responsable** | Technicien de maintenance |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **part_detection_preventive** — Part des incidents détectés par controle_periodique |
| **Baseline → cible** | 100,0 % (4/4) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 177,28 € · centrale : 443,21 € · haute : 709,14 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (4/4) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Programme de mesures périodiques des chaînes pour détecter les dérives avant incident.

> **Risque en cas d’inaction :** Risque de répétition du problème « Anomalies d'isolement câblage » : 4 incident(s) recensé(s) pour 1 772,85 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1264** — équipement EST1-INV04 · date 2024-06-27 · preuve explicite.
  > « une anomalie d’isolement a été détectée »
- **Incident 1403** — équipement EST1-INV09 · date 2025-08-17 · preuve explicite.
  > « une anomalie d'isolement a été détectée »
- **Incident 213** — équipement EST1-INV11 · date 2024-07-16 · preuve explicite.
  > « une anomalie d'isolement a été détectée »

</details>

### Centrale PV Est-2

#### Stock de pièces critiques et délais d'approvisionnement

`ACT-0A42FFB6CC27` · `SOL-MAI-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique / boitier_jonction |
| **Preuve** | 1 incidents · 0,4 % du coût total · 18 054,92 € de coût historique |
| **Responsable** | Responsable O&M / achats |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **mttr** — Durée d'arrêt médiane (downtime_hours) pour les incidents avec delay_or_access_issue = piece_en_attente |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → Non mesurée — À fixer après mesure initiale et validation métier. |
| **Gain attendu** | basse : 1 805,49 € · centrale : 4 513,73 € · haute : 7 221,97 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (1/1) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Définir une liste de pièces critiques stockées sur site ou sous contrat de délai.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 1 incident(s) recensé(s) pour 18 054,92 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (1)</summary>

- **Incident 923** — équipement EST2-INV04 · date 2024-12-03 · preuve explicite.
  > « une défaillance complète a été constatée sur un boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. La défaillance s'est manifestée par une coupure totale de la chaîne électrique alimentée par ce boîtier, ce qui a entraîné une interruption immédiate de la production dans cette section. L'a... »

</details>

#### Contrôle périodique des connecteurs et boîtiers de jonction

`ACT-2CF7DFC0ADB7` · `SOL-CAB-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Remplacement préventif connecteurs (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | corrosion_oxydation, defaut_isolement, degradation_physique, surchauffe_point_chaud / boitier_jonction |
| **Preuve** | 13 incidents · 1,4 % du coût total · 58 077,60 € de coût historique |
| **Responsable** | Technicien de maintenance |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec un nouvel incident sur le même équipement sous 90 jours |
| **Baseline → cible** | 83,3 % (10/12) → 75,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 5 807,76 € · centrale : 14 519,40 € · haute : 23 231,04 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (13/13) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Inspection visuelle, contrôle de serrage et mesure d'isolement et de continuité des circuits concernés selon un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Remplacement préventif connecteurs » : 13 incident(s) recensé(s) pour 58 077,60 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 567** — équipement EST2-INV01 · date 2025-10-18 · preuve explicite.
  > « une alarme a été déclenchée par le système de supervision indiquant un dysfonctionnement au niveau d’un boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. Un technicien a été dépêché sur place pour effectuer une inspection visuelle et a confirmé la défaillance du connecteur associé. Const... »
- **Incident 1289** — équipement EST2-INV03 · date 2023-02-20 · preuve explicite.
  > « une alerte a été générée par le système de supervision indiquant un dysfonctionnement sur un boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. Après vérification, il a été confirmé que le connecteur associé présentait une anomalie susceptible d'affecter la performance du circuit électrique. »
- **Incident 1083** — équipement EST2-INV04 · date 2023-06-26 · preuve explicite.
  > « En milieu d'après-midi, une anomalie a été détectée au niveau d'un boîtier de jonction installé dans la zone centrale de la centrale photovoltaïque. L'alerte a été confirmée par le système de supervision, qui a signalé une augmentation anormale de la température sur le composant. Le technicien de maintenance a été d... »

</details>

#### Formation et briefing des intervenants

`ACT-37EEEB71AAA4` · `SOL-MAI-04`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique / boitier_jonction |
| **Preuve** | 1 incidents · 0,4 % du coût total · 18 054,92 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **incidents_humains** — Nombre d'incidents trigger_category = erreur_humaine_chantier |
| **Baseline → cible** | 0,94 incident(s)/an → 0,85 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 1 805,49 € · centrale : 4 513,73 € · haute : 7 221,97 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (1/1) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Mettre à jour la matrice de compétences, les habilitations et les briefings avant intervention.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 1 incident(s) recensé(s) pour 18 054,92 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (1)</summary>

- **Incident 923** — équipement EST2-INV04 · date 2024-12-03 · preuve explicite.
  > « une défaillance complète a été constatée sur un boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. La défaillance s'est manifestée par une coupure totale de la chaîne électrique alimentée par ce boîtier, ce qui a entraîné une interruption immédiate de la production dans cette section. L'a... »

</details>

#### Alerte automatique de récidive

`ACT-622B0068F253` · `SOL-MAI-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | court_circuit_arc, degradation_physique / cablage |
| **Preuve** | 4 incidents · 1,9 % du coût total · 77 813,69 € de coût historique |
| **Responsable** | Ingénieur supervision |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec récidive sur le même équipement sous 90 jours |
| **Baseline → cible** | 75,0 % (3/4) → 67,5 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 7 781,37 € · centrale : 19 453,42 € · haute : 31 125,48 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (4/4) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Déclencher une revue dès qu'un même composant a deux incidents sous 90 jours.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 4 incident(s) recensé(s) pour 77 813,69 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 597** — équipement EST2-INV03 · date 2024-06-27 · preuve explicite.
  > « une alerte incendie s’est déclenchée dans la zone de raccordement électrique de la centrale photovoltaïque. L’opérateur de la supervision a immédiatement identifié une anomalie provenant du tableau de distribution principale, où des signes de surchauffe ont été détectés. Lors de l’intervention, le technicien a const... »
- **Incident 740** — équipement EST2-INV08 · date 2023-08-19 · preuve explicite.
  > « La dégradation, caractérisée par du rongement et une usure visible, a été détectée par le système de supervision lors du contrôle visuel effectué par le technicien. La zone concernée se situe au niveau du tableau électrique central, où un remplacement d'une section de câblage s'avère nécessaire pour assurer la sécur... »
- **Incident 81** — équipement EST2-INV02 · date 2024-08-18 · preuve explicite.
  > « En début d'après-midi, une alarme de détection de court-circuit a été déclenchée dans la zone des équipements électriques de la centrale photovoltaïque. Sur place, le technicien a rapidement identifié une dégradation du câblage électrique, responsable de la formation d’un arc électrique. La dégradation du câblage a... »

</details>

#### Ventilation et dégagement thermique des onduleurs

`ACT-6C1F61AC4A13` · `SOL-CHA-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Limitation puissance suite surchauffe (`chaleur_canicule`) |
| **Mode(s) / composant(s)** | surchauffe_point_chaud / module_pv |
| **Preuve** | 10 incidents · 2,7 % du coût total · 111 125,78 € de coût historique |
| **Responsable** | Technicien de maintenance |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **pannes_chaleur** — Nombre d'incidents onduleur avec trigger_category = chaleur_canicule |
| **Baseline → cible** | 3,70 incident(s)/an → 3,33 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 11 112,58 € · centrale : 27 781,44 € · haute : 44 450,31 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (10/10) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Nettoyage des filtres et grilles, dégagement des entrées d'air, vérification de la ventilation et de l'ombrage des locaux.

> **Risque en cas d’inaction :** Risque de répétition du problème « Limitation puissance suite surchauffe » : 10 incident(s) recensé(s) pour 111 125,78 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1110** — équipement EST2-INV04 · date 2023-04-16 · preuve explicite.
  > « En début d’après-midi, une élévation de température a été détectée sur un panneau photovoltaïque situé dans la zone sud de la centrale. La surveillance automatique a alerté le système de supervision dès que la température a dépassé le seuil de sécurité prédéfini. »
- **Incident 1380** — équipement EST2-INV06 · date 2025-07-12 · preuve explicite.
  > « En milieu d'après-midi, une élévation de température a été détectée sur un panneau photovoltaïque situé dans la zone sud de la centrale. L'alarme a été immédiatement déclenchée par le système de supervision, signalant un dépassement du seuil de sécurité thermique. Le technicien de maintenance a été alerté et s'est r... »
- **Incident 1430** — équipement EST2-INV02 · date 2025-07-16 · preuve explicite.
  > « une température anormale a été détectée sur un panneau photovoltaïque situé dans la rangée sud de la centrale. L'alerte de surchauffe a été immédiatement remontée par le système de supervision, signalant un risque potentiel d'inflammation. Le technicien de maintenance a été dépêché sur place pour confirmer la situat... »

</details>

#### Tests électriques périodiques des chaînes (isolement, courbe I-V)

`ACT-720336E2C0D8` · `SOL-CAB-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique / boitier_jonction |
| **Preuve** | 1 incidents · 0,4 % du coût total · 18 054,92 € de coût historique |
| **Responsable** | Technicien de maintenance |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **part_detection_preventive** — Part des incidents détectés par controle_periodique |
| **Baseline → cible** | 100,0 % (1/1) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 1 805,49 € · centrale : 4 513,73 € · haute : 7 221,97 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (1/1) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Programme de mesures périodiques des chaînes pour détecter les dérives avant incident.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 1 incident(s) recensé(s) pour 18 054,92 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (1)</summary>

- **Incident 923** — équipement EST2-INV04 · date 2024-12-03 · preuve explicite.
  > « une défaillance complète a été constatée sur un boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. La défaillance s'est manifestée par une coupure totale de la chaîne électrique alimentée par ce boîtier, ce qui a entraîné une interruption immédiate de la production dans cette section. L'a... »

</details>

#### Campagne de thermographie périodique

`ACT-8B603C072CB5` · `SOL-SUR-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Remplacement préventif connecteurs (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | corrosion_oxydation, defaut_isolement, degradation_physique, surchauffe_point_chaud / boitier_jonction |
| **Preuve** | 13 incidents · 1,4 % du coût total · 58 077,60 € de coût historique |
| **Responsable** | Prestataire thermographie qualifié |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **part_detection_preventive** — Part des incidents détectés par controle_periodique ou inspection_visuelle_ou_thermique |
| **Baseline → cible** | 100,0 % (13/13) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 14 519,40 € · centrale : 29 038,80 € · haute : 40 654,32 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (13/13) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Inspection thermographique extérieure périodique des modules, boîtiers, câbles, onduleurs et postes selon la spécification technique, avec rapport et classement des anomalies thermiques.

> **Risque en cas d’inaction :** Risque de répétition du problème « Remplacement préventif connecteurs » : 13 incident(s) recensé(s) pour 58 077,60 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 567** — équipement EST2-INV01 · date 2025-10-18 · preuve explicite.
  > « une alarme a été déclenchée par le système de supervision indiquant un dysfonctionnement au niveau d’un boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. Un technicien a été dépêché sur place pour effectuer une inspection visuelle et a confirmé la défaillance du connecteur associé. Const... »
- **Incident 1289** — équipement EST2-INV03 · date 2023-02-20 · preuve explicite.
  > « une alerte a été générée par le système de supervision indiquant un dysfonctionnement sur un boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. Après vérification, il a été confirmé que le connecteur associé présentait une anomalie susceptible d'affecter la performance du circuit électrique. »
- **Incident 1083** — équipement EST2-INV04 · date 2023-06-26 · preuve explicite.
  > « En milieu d'après-midi, une anomalie a été détectée au niveau d'un boîtier de jonction installé dans la zone centrale de la centrale photovoltaïque. L'alerte a été confirmée par le système de supervision, qui a signalé une augmentation anormale de la température sur le composant. Le technicien de maintenance a été d... »

</details>

#### Contrôle périodique des connecteurs et boîtiers de jonction

`ACT-B4CD85342C89` · `SOL-CAB-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | degradation_physique / boitier_jonction |
| **Preuve** | 8 incidents · 5,8 % du coût total · 234 227,39 € de coût historique |
| **Responsable** | Technicien de maintenance |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec un nouvel incident sur le même équipement sous 90 jours |
| **Baseline → cible** | 42,9 % (3/7) → 38,6 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 23 422,74 € · centrale : 58 556,85 € · haute : 93 690,96 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Inspection visuelle, contrôle de serrage et mesure d'isolement et de continuité des circuits concernés selon un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 8 incident(s) recensé(s) pour 234 227,39 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1412** — équipement EST2-INV08 · date 2023-05-30 · preuve explicite.
  > « Une défaillance complète d'un boîtier de jonction a été détectée en début d'après-midi dans la zone centrale de la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une perte de tension sur la chaîne électrique concernée. L'équipe de maintenance a été immédiatement dépêchée sur... »
- **Incident 223** — équipement EST2-INV09 · date 2025-05-06 · preuve explicite.
  > « une défaillance complète du boîtier de jonction a été détectée dans la zone haute tension de la centrale photovoltaïque. L’alerte a été générée par le système de supervision, qui a signalé une perte de courant sur la chaîne électrique concernée. Sur instruction, l’équipe de maintenance s’est rendue sur site pour int... »
- **Incident 237** — équipement EST2-INV03 · date 2023-03-11 · preuve explicite.
  > « une alarme de défaillance a été détectée par le système de supervision au sein de la centrale photovoltaïque, indiquant un problème sur la chaîne électrique concernée. Sur inspection, il a été constaté que le boîtier de jonction principal de cette chaîne était totalement défaillant, provoquant une coupure immédiate... »

</details>

#### Contrôle périodique des connecteurs et boîtiers de jonction

`ACT-B4CD85342C89` · `SOL-CAB-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique / boitier_jonction |
| **Preuve** | 1 incidents · 0,4 % du coût total · 18 054,92 € de coût historique |
| **Responsable** | Technicien de maintenance |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec un nouvel incident sur le même équipement sous 90 jours |
| **Baseline → cible** | 0,0 % (0/1) → 0,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 1 805,49 € · centrale : 4 513,73 € · haute : 7 221,97 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (1/1) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Inspection visuelle, contrôle de serrage et mesure d'isolement et de continuité des circuits concernés selon un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 1 incident(s) recensé(s) pour 18 054,92 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (1)</summary>

- **Incident 923** — équipement EST2-INV04 · date 2024-12-03 · preuve explicite.
  > « une défaillance complète a été constatée sur un boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. La défaillance s'est manifestée par une coupure totale de la chaîne électrique alimentée par ce boîtier, ce qui a entraîné une interruption immédiate de la production dans cette section. L'a... »

</details>

#### Campagne de thermographie périodique

`ACT-D56594BF43F3` · `SOL-SUR-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | degradation_physique / boitier_jonction |
| **Preuve** | 8 incidents · 5,8 % du coût total · 234 227,39 € de coût historique |
| **Responsable** | Prestataire thermographie qualifié |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **part_detection_preventive** — Part des incidents détectés par controle_periodique ou inspection_visuelle_ou_thermique |
| **Baseline → cible** | 87,5 % (7/8) → 97,5 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 58 556,85 € · centrale : 117 113,70 € · haute : 163 959,17 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Inspection thermographique extérieure périodique des modules, boîtiers, câbles, onduleurs et postes selon la spécification technique, avec rapport et classement des anomalies thermiques.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 8 incident(s) recensé(s) pour 234 227,39 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1412** — équipement EST2-INV08 · date 2023-05-30 · preuve explicite.
  > « Une défaillance complète d'un boîtier de jonction a été détectée en début d'après-midi dans la zone centrale de la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une perte de tension sur la chaîne électrique concernée. L'équipe de maintenance a été immédiatement dépêchée sur... »
- **Incident 223** — équipement EST2-INV09 · date 2025-05-06 · preuve explicite.
  > « une défaillance complète du boîtier de jonction a été détectée dans la zone haute tension de la centrale photovoltaïque. L’alerte a été générée par le système de supervision, qui a signalé une perte de courant sur la chaîne électrique concernée. Sur instruction, l’équipe de maintenance s’est rendue sur site pour int... »
- **Incident 237** — équipement EST2-INV03 · date 2023-03-11 · preuve explicite.
  > « une alarme de défaillance a été détectée par le système de supervision au sein de la centrale photovoltaïque, indiquant un problème sur la chaîne électrique concernée. Sur inspection, il a été constaté que le boîtier de jonction principal de cette chaîne était totalement défaillant, provoquant une coupure immédiate... »

</details>

#### Alerte automatique de récidive

`ACT-D6DA1943D018` · `SOL-MAI-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique / boitier_jonction |
| **Preuve** | 1 incidents · 0,4 % du coût total · 18 054,92 € de coût historique |
| **Responsable** | Ingénieur supervision |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec récidive sur le même équipement sous 90 jours |
| **Baseline → cible** | 0,0 % (0/1) → 0,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 1 805,49 € · centrale : 4 513,73 € · haute : 7 221,97 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (1/1) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Déclencher une revue dès qu'un même composant a deux incidents sous 90 jours.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 1 incident(s) recensé(s) pour 18 054,92 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (1)</summary>

- **Incident 923** — équipement EST2-INV04 · date 2024-12-03 · preuve explicite.
  > « une défaillance complète a été constatée sur un boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. La défaillance s'est manifestée par une coupure totale de la chaîne électrique alimentée par ce boîtier, ce qui a entraîné une interruption immédiate de la production dans cette section. L'a... »

</details>

#### Plan de maintenance préventive structuré

`ACT-EABA70B011A8` · `SOL-MAI-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique / boitier_jonction |
| **Preuve** | 1 incidents · 0,4 % du coût total · 18 054,92 € de coût historique |
| **Responsable** | Responsable O&M |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **part_detection_preventive** — Part des incidents détectés par controle_periodique ou inspection |
| **Baseline → cible** | 100,0 % (1/1) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 4 513,73 € · centrale : 9 027,46 € · haute : 12 638,44 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (1/1) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Définir fréquences, check-lists par composant, responsabilités et suivi, en se référant aux niveaux minimal, bonne pratique et recommandation.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 1 incident(s) recensé(s) pour 18 054,92 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (1)</summary>

- **Incident 923** — équipement EST2-INV04 · date 2024-12-03 · preuve explicite.
  > « une défaillance complète a été constatée sur un boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. La défaillance s'est manifestée par une coupure totale de la chaîne électrique alimentée par ce boîtier, ce qui a entraîné une interruption immédiate de la production dans cette section. L'a... »

</details>

### Centrale PV Ouest-1

#### Contrôle périodique des connecteurs et boîtiers de jonction

`ACT-0948F9C09666` · `SOL-CAB-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | defaut_isolement, degradation_physique / boitier_jonction |
| **Preuve** | 10 incidents · 6,2 % du coût total · 250 719,60 € de coût historique |
| **Responsable** | Technicien de maintenance |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec un nouvel incident sur le même équipement sous 90 jours |
| **Baseline → cible** | 50,0 % (5/10) → 45,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 25 071,96 € · centrale : 62 679,90 € · haute : 100 287,84 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (10/10) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Inspection visuelle, contrôle de serrage et mesure d'isolement et de continuité des circuits concernés selon un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 10 incident(s) recensé(s) pour 250 719,60 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 110** — équipement OUEST1-INV05 · date 2024-09-30 · preuve explicite.
  > « une alerte a été générée par le système de supervision concernant une défaillance du boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. L'équipe de maintenance a été immédiatement dépêchée sur le site pour confirmer l'incident, qui s'est révélé entraîner la coupure totale de la chaîne éle... »
- **Incident 1493** — équipement OUEST1-INV10 · date 2024-10-06 · preuve explicite.
  > « une défaillance totale du boîtier de jonction a été détectée au sein d'une chaîne photovoltaïque. L'alerte a été immédiatement remontée par le système de supervision, signalant une interruption de la production électrique dans la zone concernée. Le technicien de maintenance a été dépêché sur place peu après pour con... »
- **Incident 1104** — équipement OUEST1-INV04 · date 2024-07-24 · preuve explicite.
  > « une anomalie a été détectée dans une chaîne électrique située dans la partie sud de la centrale photovoltaïque. Le système de supervision a immédiatement signalé une coupure de courant sur le panneau de contrôle du boîtier de jonction concerné, indiquant une défaillance complète de ce composant. Le technicien de mai... »

</details>

#### Formation et briefing des intervenants

`ACT-0CC4BC341DB8` · `SOL-MAI-04`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique / cablage |
| **Preuve** | 1 incidents · 0,1 % du coût total · 3 539,93 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **incidents_humains** — Nombre d'incidents trigger_category = erreur_humaine_chantier |
| **Baseline → cible** | 1,52 incident(s)/an → 1,37 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 353,99 € · centrale : 884,98 € · haute : 1 415,97 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (1/1) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Mettre à jour la matrice de compétences, les habilitations et les briefings avant intervention.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 1 incident(s) recensé(s) pour 3 539,93 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (1)</summary>

- **Incident 839** — équipement OUEST1-INV06 · date 2025-04-30 · preuve explicite.
  > « une dégradation du câblage électrique, caractérisée par un rongement et une usure visibles. La défaillance a été repérée au niveau d'une section de câblage située dans la zone des onduleurs. Le système de supervision a déclenché une alerte indiquant une anomalie électrique dans le circuit concerné. »

</details>

#### Tests électriques périodiques des chaînes (isolement, courbe I-V)

`ACT-15A80C4DBC63` · `SOL-CAB-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Baisse de rendement onduleur (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique, panne_fonctionnelle / onduleur |
| **Preuve** | 8 incidents · 2,0 % du coût total · 83 018,17 € de coût historique |
| **Responsable** | Technicien de maintenance |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **part_detection_preventive** — Part des incidents détectés par controle_periodique |
| **Baseline → cible** | 75,0 % (6/8) → 85,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 8 301,82 € · centrale : 20 754,54 € · haute : 33 207,27 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Programme de mesures périodiques des chaînes pour détecter les dérives avant incident.

> **Risque en cas d’inaction :** Risque de répétition du problème « Baisse de rendement onduleur » : 8 incident(s) recensé(s) pour 83 018,17 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1196** — équipement OUEST1-INV10 · date 2025-03-18 · preuve explicite.
  > « une dégradation du rendement de l'onduleur a été détectée dans la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une baisse significative de performance par rapport aux valeurs habituelles. Le technicien de maintenance a été alerté immédiatement et est intervenu pour effectu... »
- **Incident 1255** — équipement OUEST1-INV10 · date 2023-05-15 · preuve explicite.
  > « En début d'après-midi, une dégradation du rendement de l'onduleur a été détectée lors de la surveillance de la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une baisse anormale de performance de l'onduleur situé dans la zone technique principale. Un technicien a été dépêché... »
- **Incident 1384** — équipement OUEST1-INV07 · date 2025-02-21 · preuve explicite.
  > « En début d'après-midi, une panne complète de l'onduleur a été détectée dans la zone de raccordement d'une centrale photovoltaïque. L'alerte a été automatiquement générée par le système de supervision, signalant l'arrêt immédiat de l'équipement. L'équipe de maintenance a été mobilisée rapidement sur place pour diagno... »

</details>

#### Contrôle périodique des connecteurs et boîtiers de jonction

`ACT-182B9FEE4EC4` · `SOL-CAB-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique / cablage |
| **Preuve** | 1 incidents · 0,1 % du coût total · 3 539,93 € de coût historique |
| **Responsable** | Technicien de maintenance |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec un nouvel incident sur le même équipement sous 90 jours |
| **Baseline → cible** | 100,0 % (1/1) → 90,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 353,99 € · centrale : 884,98 € · haute : 1 415,97 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (1/1) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Inspection visuelle, contrôle de serrage et mesure d'isolement et de continuité des circuits concernés selon un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 1 incident(s) recensé(s) pour 3 539,93 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (1)</summary>

- **Incident 839** — équipement OUEST1-INV06 · date 2025-04-30 · preuve explicite.
  > « une dégradation du câblage électrique, caractérisée par un rongement et une usure visibles. La défaillance a été repérée au niveau d'une section de câblage située dans la zone des onduleurs. Le système de supervision a déclenché une alerte indiquant une anomalie électrique dans le circuit concerné. »

</details>

#### Alerte automatique de récidive

`ACT-1E4E7AE0660E` · `SOL-MAI-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | court_circuit_arc / cablage |
| **Preuve** | 3 incidents · 2,8 % du coût total · 115 728,97 € de coût historique |
| **Responsable** | Ingénieur supervision |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec récidive sur le même équipement sous 90 jours |
| **Baseline → cible** | 100,0 % (3/3) → 90,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 11 572,90 € · centrale : 28 932,24 € · haute : 46 291,59 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (3/3) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Déclencher une revue dès qu'un même composant a deux incidents sous 90 jours.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 3 incident(s) recensé(s) pour 115 728,97 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1300** — équipement OUEST1-INV10 · date 2023-11-21 · preuve explicite.
  > « une alarme de détection d'incident électrique s'est déclenchée dans la zone des tableaux de distribution. L'équipe de maintenance a rapidement été alertée pour intervenir sur place, où une anomalie a été identifiée au niveau du câblage principal. Après inspection, il s'est avéré qu'une dégradation du câblage avait e... »
- **Incident 1452** — équipement OUEST1-INV04 · date 2023-05-30 · preuve explicite.
  > « une dégradation du câblage avait créé un court-circuit, provoquant un arc électrique »
- **Incident 916** — équipement OUEST1-INV08 · date 2025-06-20 · preuve explicite.
  > « une alarme de défaillance électrique s'est déclenchée dans la zone des boîtes de connexion. L'équipe de maintenance a rapidement été alertée par le système de supervision, indiquant une anomalie probable liée au câblage. Sur intervention sur site, le technicien a constaté un court-circuit dû à une dégradation avancé... »

</details>

#### Alerte automatique de récidive

`ACT-1E4E7AE0660E` · `SOL-MAI-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique / cablage |
| **Preuve** | 1 incidents · 0,1 % du coût total · 3 539,93 € de coût historique |
| **Responsable** | Ingénieur supervision |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec récidive sur le même équipement sous 90 jours |
| **Baseline → cible** | 100,0 % (1/1) → 90,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 353,99 € · centrale : 884,98 € · haute : 1 415,97 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (1/1) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Déclencher une revue dès qu'un même composant a deux incidents sous 90 jours.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 1 incident(s) recensé(s) pour 3 539,93 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (1)</summary>

- **Incident 839** — équipement OUEST1-INV06 · date 2025-04-30 · preuve explicite.
  > « une dégradation du câblage électrique, caractérisée par un rongement et une usure visibles. La défaillance a été repérée au niveau d'une section de câblage située dans la zone des onduleurs. Le système de supervision a déclenché une alerte indiquant une anomalie électrique dans le circuit concerné. »

</details>

#### Alerte automatique de récidive

`ACT-1E4E7AE0660E` · `SOL-MAI-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`encrassement_poussieres`) |
| **Mode(s) / composant(s)** | degradation_physique / cablage |
| **Preuve** | 9 incidents · 1,3 % du coût total · 50 931,30 € de coût historique |
| **Responsable** | Ingénieur supervision |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec récidive sur le même équipement sous 90 jours |
| **Baseline → cible** | 57,1 % (4/7) → 51,4 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 5 093,13 € · centrale : 12 732,83 € · haute : 20 372,52 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (9/9) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Déclencher une revue dès qu'un même composant a deux incidents sous 90 jours.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 9 incident(s) recensé(s) pour 50 931,30 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1192** — équipement OUEST1-INV04 · date 2024-02-18 · preuve explicite.
  > « la dégradation du câblage a été détectée au sein de l'une des sections de la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une usure anormale et un rongement du câble concerné. Après vérification sur site par le technicien, il a été confirmé que cette dégradation nécessitai... »
- **Incident 1228** — équipement OUEST1-INV06 · date 2025-08-17 · preuve explicite.
  > « La dégradation, due à un rongement et une usure progressive, a été repérée lors d'une inspection de routine. La dégradation affecte une section du câblage située dans la zone de distribution, à proximité de plusieurs onduleurs. Après identification, l'alarme du système de supervision a confirmé la nécessité d'interv... »
- **Incident 1340** — équipement OUEST1-INV01 · date 2025-02-11 · preuve explicite.
  > « une dégradation du câblage a été identifiée lors d'une inspection de routine dans la zone électrique de la centrale photovoltaïque. La dégradation, manifestée par du rongement et une usure visible sur plusieurs mètres, a été signalée par le système de supervision suite à une augmentation des anomalies de communicati... »

</details>

#### Alerte automatique de récidive

`ACT-1E4E7AE0660E` · `SOL-MAI-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`surcharge_electrique_reseau`) |
| **Mode(s) / composant(s)** | court_circuit_arc, surchauffe_point_chaud / cablage |
| **Preuve** | 6 incidents · 6,4 % du coût total · 261 662,85 € de coût historique |
| **Responsable** | Ingénieur supervision |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec récidive sur le même équipement sous 90 jours |
| **Baseline → cible** | 100,0 % (6/6) → 90,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 26 166,29 € · centrale : 65 415,71 € · haute : 104 665,14 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (6/6) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Déclencher une revue dès qu'un même composant a deux incidents sous 90 jours.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 6 incident(s) recensé(s) pour 261 662,85 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1122** — équipement OUEST1-INV01 · date 2025-06-14 · preuve explicite.
  > « Une alarme de surchauffe s'est déclenchée au niveau de la section centrale de la centrale photovoltaïque. Lors de la vérification, le technicien a identifié une dégradation du câblage électrique, ayant entraîné un court-circuit ou arc électrique. L'incident s'est produit dans la zone de raccordement des onduleurs, o... »
- **Incident 849** — équipement OUEST1-INV03 · date 2024-01-22 · preuve explicite.
  > « En début d'après-midi, une alerte de surchauffe a été détectée dans le câblage situé au niveau du secteur principal de la centrale photovoltaïque. Le système de supervision a immédiatement signalé une augmentation anormale de température sur la zone concernée, indiquant un risque potentiel de court-circuit ou d'arc... »
- **Incident 1559** — équipement OUEST1-INV02 · date 2023-11-30 · preuve explicite.
  > « une alarme de surchauffe a été détectée dans la zone de connexion des strings photovoltaïques. L'équipe de maintenance a rapidement identifié une dégradation du câblage électrique comme origine probable du problème, suspectant un court-circuit ou un arc électrique. La zone concernée a été isolée par le technicien, q... »

</details>

#### Alerte automatique de récidive

`ACT-222433023F06` · `SOL-MAI-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Baisse de rendement onduleur (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | panne_fonctionnelle / onduleur |
| **Preuve** | 2 incidents · 1,3 % du coût total · 51 356,51 € de coût historique |
| **Responsable** | Ingénieur supervision |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec récidive sur le même équipement sous 90 jours |
| **Baseline → cible** | 100,0 % (1/1) → 90,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 5 135,65 € · centrale : 12 839,13 € · haute : 20 542,60 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (2/2) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Déclencher une revue dès qu'un même composant a deux incidents sous 90 jours.

> **Risque en cas d’inaction :** Risque de répétition du problème « Baisse de rendement onduleur » : 2 incident(s) recensé(s) pour 51 356,51 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (2)</summary>

- **Incident 1454** — équipement OUEST1-INV03 · date 2025-06-21 · preuve explicite.
  > « En début d'après-midi, une panne complète de l'onduleur a été détectée dans la section de raccordement de la centrale photovoltaïque. L'alarme a été générée automatiquement par le système de supervision, signalant une perte totale de production électrique dans cette zone. Le technicien de maintenance a été alerté et... »
- **Incident 495** — équipement OUEST1-INV03 · date 2025-11-27 · preuve explicite.
  > « Une panne complète de l'onduleur a été détectée au sein de la centrale photovoltaïque, entraînant l'arrêt immédiat de la production sur le circuit de raccordement concerné. L'alerte s'est manifestée par une alarme critique relayée par le système de supervision dès la constatation du dysfonctionnement. »

</details>

#### Alerte automatique de récidive

`ACT-222433023F06` · `SOL-MAI-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Baisse de rendement onduleur (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique, panne_fonctionnelle / onduleur |
| **Preuve** | 8 incidents · 2,0 % du coût total · 83 018,17 € de coût historique |
| **Responsable** | Ingénieur supervision |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec récidive sur le même équipement sous 90 jours |
| **Baseline → cible** | 50,0 % (4/8) → 45,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 8 301,82 € · centrale : 20 754,54 € · haute : 33 207,27 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Déclencher une revue dès qu'un même composant a deux incidents sous 90 jours.

> **Risque en cas d’inaction :** Risque de répétition du problème « Baisse de rendement onduleur » : 8 incident(s) recensé(s) pour 83 018,17 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1196** — équipement OUEST1-INV10 · date 2025-03-18 · preuve explicite.
  > « une dégradation du rendement de l'onduleur a été détectée dans la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une baisse significative de performance par rapport aux valeurs habituelles. Le technicien de maintenance a été alerté immédiatement et est intervenu pour effectu... »
- **Incident 1255** — équipement OUEST1-INV10 · date 2023-05-15 · preuve explicite.
  > « En début d'après-midi, une dégradation du rendement de l'onduleur a été détectée lors de la surveillance de la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une baisse anormale de performance de l'onduleur situé dans la zone technique principale. Un technicien a été dépêché... »
- **Incident 1384** — équipement OUEST1-INV07 · date 2025-02-21 · preuve explicite.
  > « En début d'après-midi, une panne complète de l'onduleur a été détectée dans la zone de raccordement d'une centrale photovoltaïque. L'alerte a été automatiquement générée par le système de supervision, signalant l'arrêt immédiat de l'équipement. L'équipe de maintenance a été mobilisée rapidement sur place pour diagno... »

</details>

#### Plan de nettoyage des modules piloté par la perte de production

`ACT-291A7EB70A43` · `SOL-ENC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | defaut_isolement, degradation_physique / boitier_jonction |
| **Preuve** | 10 incidents · 6,2 % du coût total · 250 719,60 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **incidents_encrassement** — Nombre d'incidents encrassement_ombrage |
| **Baseline → cible** | 3,54 incident(s)/an → 3,19 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 62 679,90 € · centrale : 125 359,80 € · haute : 175 503,72 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (10/10) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Fréquence de lavage fondée sur la perte de production mesurée plutôt que sur un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 10 incident(s) recensé(s) pour 250 719,60 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 110** — équipement OUEST1-INV05 · date 2024-09-30 · preuve explicite.
  > « une alerte a été générée par le système de supervision concernant une défaillance du boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. L'équipe de maintenance a été immédiatement dépêchée sur le site pour confirmer l'incident, qui s'est révélé entraîner la coupure totale de la chaîne éle... »
- **Incident 1493** — équipement OUEST1-INV10 · date 2024-10-06 · preuve explicite.
  > « une défaillance totale du boîtier de jonction a été détectée au sein d'une chaîne photovoltaïque. L'alerte a été immédiatement remontée par le système de supervision, signalant une interruption de la production électrique dans la zone concernée. Le technicien de maintenance a été dépêché sur place peu après pour con... »
- **Incident 1104** — équipement OUEST1-INV04 · date 2024-07-24 · preuve explicite.
  > « une anomalie a été détectée dans une chaîne électrique située dans la partie sud de la centrale photovoltaïque. Le système de supervision a immédiatement signalé une coupure de courant sur le panneau de contrôle du boîtier de jonction concerné, indiquant une défaillance complète de ce composant. Le technicien de mai... »

</details>

#### Ventilation et dégagement thermique des onduleurs

`ACT-3115AD0B9F14` · `SOL-CHA-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Baisse de rendement onduleur (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique, panne_fonctionnelle / onduleur |
| **Preuve** | 8 incidents · 2,0 % du coût total · 83 018,17 € de coût historique |
| **Responsable** | Technicien de maintenance |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **pannes_chaleur** — Nombre d'incidents onduleur avec trigger_category = chaleur_canicule |
| **Baseline → cible** | 2,98 incident(s)/an → 2,68 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 8 301,82 € · centrale : 20 754,54 € · haute : 33 207,27 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Nettoyage des filtres et grilles, dégagement des entrées d'air, vérification de la ventilation et de l'ombrage des locaux.

> **Risque en cas d’inaction :** Risque de répétition du problème « Baisse de rendement onduleur » : 8 incident(s) recensé(s) pour 83 018,17 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1196** — équipement OUEST1-INV10 · date 2025-03-18 · preuve explicite.
  > « une dégradation du rendement de l'onduleur a été détectée dans la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une baisse significative de performance par rapport aux valeurs habituelles. Le technicien de maintenance a été alerté immédiatement et est intervenu pour effectu... »
- **Incident 1255** — équipement OUEST1-INV10 · date 2023-05-15 · preuve explicite.
  > « En début d'après-midi, une dégradation du rendement de l'onduleur a été détectée lors de la surveillance de la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une baisse anormale de performance de l'onduleur situé dans la zone technique principale. Un technicien a été dépêché... »
- **Incident 1384** — équipement OUEST1-INV07 · date 2025-02-21 · preuve explicite.
  > « En début d'après-midi, une panne complète de l'onduleur a été détectée dans la zone de raccordement d'une centrale photovoltaïque. L'alerte a été automatiquement générée par le système de supervision, signalant l'arrêt immédiat de l'équipement. L'équipe de maintenance a été mobilisée rapidement sur place pour diagno... »

</details>

#### Alerte automatique de récidive

`ACT-31DCB877D2DE` · `SOL-MAI-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dommages superficiels modules PV (`meteo_grele_pluie_neige`) |
| **Mode(s) / composant(s)** | degradation_physique, dommage_impact, encrassement_ombrage / module_pv |
| **Preuve** | 20 incidents · 3,3 % du coût total · 134 274,79 € de coût historique |
| **Responsable** | Ingénieur supervision |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec récidive sur le même équipement sous 90 jours |
| **Baseline → cible** | 61,1 % (11/18) → 55,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 13 427,48 € · centrale : 33 568,70 € · haute : 53 709,92 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (20/20) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Déclencher une revue dès qu'un même composant a deux incidents sous 90 jours.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dommages superficiels modules PV » : 20 incident(s) recensé(s) pour 134 274,79 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 10** — équipement OUEST1-INV05 · date 2024-08-09 · preuve explicite.
  > « probablement dû à un épisode de grêle récent. La détection a été assurée par le système de supervision qui a signalé une baisse de performance inhabituelle sur le panneau concerné. »
- **Incident 648** — équipement OUEST1-INV08 · date 2025-07-09 · preuve explicite.
  > « L'incident semble être lié à un épisode de tempête accompagnée de grêle ayant eu lieu quelques heures auparavant. Le technicien a confirmé la présence d'impacts visibles sur le support du module, sans altération profonde de l'intégrité structurelle. »
- **Incident 331** — équipement OUEST1-INV04 · date 2025-06-11 · preuve explicite.
  > « L'incident semble être lié à un épisode de grêle qui s'est produit en début d'après-midi, provoquant des impacts visibles sur la surface du module. »

</details>

#### Alerte automatique de récidive

`ACT-31DCB877D2DE` · `SOL-MAI-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dommages superficiels modules PV (`meteo_vent_tempete`) |
| **Mode(s) / composant(s)** | degradation_physique, dommage_impact / module_pv |
| **Preuve** | 16 incidents · 10,1 % du coût total · 410 705,66 € de coût historique |
| **Responsable** | Ingénieur supervision |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec récidive sur le même équipement sous 90 jours |
| **Baseline → cible** | 75,0 % (12/16) → 67,5 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 41 070,57 € · centrale : 102 676,41 € · haute : 164 282,26 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (16/16) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Déclencher une revue dès qu'un même composant a deux incidents sous 90 jours.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dommages superficiels modules PV » : 16 incident(s) recensé(s) pour 410 705,66 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1210** — équipement OUEST1-INV06 · date 2025-01-10 · preuve explicite.
  > « une alerte a été déclenchée par le système de supervision indiquant une baisse significative de la production électrique dans une zone spécifique de la centrale photovoltaïque. Après inspection sur site, le technicien a constaté que plusieurs modules photovoltaïques étaient endommagés, avec des câblages exposés à ca... »
- **Incident 127** — équipement OUEST1-INV06 · date 2023-12-08 · preuve explicite.
  > « Suite à une tempête violente survenue en début d'après-midi, une série de modules photovoltaïques a été endommagée, avec certains modules présentant des bris visibles et du câblage exposé dans la rangée sud-est de la centrale. »
- **Incident 1315** — équipement OUEST1-INV02 · date 2023-08-17 · preuve explicite.
  > « Lors d'une forte tempête survenue en début d'après-midi, plusieurs modules photovoltaïques situés dans la zone sud de la centrale ont été endommagés, avec certains câbles exposés suite à des débris ou à des décollements de protections. La détection a été effectuée par le système de supervision qui a déclenché une al... »

</details>

#### Stock de pièces critiques et délais d'approvisionnement

`ACT-32A047F53A6D` · `SOL-MAI-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Remplacement préventif connecteurs (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | defaut_isolement, degradation_physique / boitier_jonction |
| **Preuve** | 3 incidents · 0,4 % du coût total · 15 315,99 € de coût historique |
| **Responsable** | Responsable O&M / achats |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **mttr** — Durée d'arrêt médiane (downtime_hours) pour les incidents avec delay_or_access_issue = piece_en_attente |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → Non mesurée — À fixer après mesure initiale et validation métier. |
| **Gain attendu** | basse : 1 531,60 € · centrale : 3 829,00 € · haute : 6 126,40 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (3/3) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Définir une liste de pièces critiques stockées sur site ou sous contrat de délai.

> **Risque en cas d’inaction :** Risque de répétition du problème « Remplacement préventif connecteurs » : 3 incident(s) recensé(s) pour 15 315,99 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 960** — équipement OUEST1-INV03 · date 2024-02-26 · preuve explicite.
  > « une anomalie a été détectée sur un boîtier de jonction situé dans la zone des modules photovoltaïques. La supervision a alerté l'équipe de maintenance suite à une dégradation de l'isolation constatée lors du contrôle de routine »
- **Incident 295** — équipement OUEST1-INV02 · date 2023-05-26 · preuve explicite.
  > « la supervision a détecté une anomalie sur un boîtier de jonction situé dans la zone des onduleurs. Après vérification sur site, il s'est avéré qu'un connecteur présent dans le boîtier présentait une usure suspecte, pouvant compromettre la continuité du courant. Constatant le risque potentiel d'aggravation, l'équipe... »
- **Incident 485** — équipement OUEST1-INV09 · date 2024-03-29 · preuve explicite.
  > « une anomalie a été détectée sur l'un des boîtiers de jonction situé dans la zone centrale de la centrale photovoltaïque. La supervision a alerté l'équipe de maintenance suite à la dégradation d'un connecteur, susceptible de compromettre la sécurité électrique. Un technicien spécialisé a été dépêché rapidement sur si... »

</details>

#### Formation et briefing des intervenants

`ACT-3EB28AEF451E` · `SOL-MAI-04`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Baisse de rendement onduleur (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique, panne_fonctionnelle / onduleur |
| **Preuve** | 8 incidents · 2,0 % du coût total · 83 018,17 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **incidents_humains** — Nombre d'incidents trigger_category = erreur_humaine_chantier |
| **Baseline → cible** | 2,98 incident(s)/an → 2,68 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 8 301,82 € · centrale : 20 754,54 € · haute : 33 207,27 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Mettre à jour la matrice de compétences, les habilitations et les briefings avant intervention.

> **Risque en cas d’inaction :** Risque de répétition du problème « Baisse de rendement onduleur » : 8 incident(s) recensé(s) pour 83 018,17 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1196** — équipement OUEST1-INV10 · date 2025-03-18 · preuve explicite.
  > « une dégradation du rendement de l'onduleur a été détectée dans la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une baisse significative de performance par rapport aux valeurs habituelles. Le technicien de maintenance a été alerté immédiatement et est intervenu pour effectu... »
- **Incident 1255** — équipement OUEST1-INV10 · date 2023-05-15 · preuve explicite.
  > « En début d'après-midi, une dégradation du rendement de l'onduleur a été détectée lors de la surveillance de la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une baisse anormale de performance de l'onduleur situé dans la zone technique principale. Un technicien a été dépêché... »
- **Incident 1384** — équipement OUEST1-INV07 · date 2025-02-21 · preuve explicite.
  > « En début d'après-midi, une panne complète de l'onduleur a été détectée dans la zone de raccordement d'une centrale photovoltaïque. L'alerte a été automatiquement générée par le système de supervision, signalant l'arrêt immédiat de l'équipement. L'équipe de maintenance a été mobilisée rapidement sur place pour diagno... »

</details>

#### Contrôle périodique des connecteurs et boîtiers de jonction

`ACT-4FB7804C8EB1` · `SOL-CAB-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Baisse de rendement onduleur (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique, panne_fonctionnelle / onduleur |
| **Preuve** | 8 incidents · 2,0 % du coût total · 83 018,17 € de coût historique |
| **Responsable** | Technicien de maintenance |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec un nouvel incident sur le même équipement sous 90 jours |
| **Baseline → cible** | 50,0 % (4/8) → 45,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 8 301,82 € · centrale : 20 754,54 € · haute : 33 207,27 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Inspection visuelle, contrôle de serrage et mesure d'isolement et de continuité des circuits concernés selon un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Baisse de rendement onduleur » : 8 incident(s) recensé(s) pour 83 018,17 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1196** — équipement OUEST1-INV10 · date 2025-03-18 · preuve explicite.
  > « une dégradation du rendement de l'onduleur a été détectée dans la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une baisse significative de performance par rapport aux valeurs habituelles. Le technicien de maintenance a été alerté immédiatement et est intervenu pour effectu... »
- **Incident 1255** — équipement OUEST1-INV10 · date 2023-05-15 · preuve explicite.
  > « En début d'après-midi, une dégradation du rendement de l'onduleur a été détectée lors de la surveillance de la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une baisse anormale de performance de l'onduleur situé dans la zone technique principale. Un technicien a été dépêché... »
- **Incident 1384** — équipement OUEST1-INV07 · date 2025-02-21 · preuve explicite.
  > « En début d'après-midi, une panne complète de l'onduleur a été détectée dans la zone de raccordement d'une centrale photovoltaïque. L'alerte a été automatiquement générée par le système de supervision, signalant l'arrêt immédiat de l'équipement. L'équipe de maintenance a été mobilisée rapidement sur place pour diagno... »

</details>

#### Stock de pièces critiques et délais d'approvisionnement

`ACT-539BCA1A7328` · `SOL-MAI-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Salissure et nettoyage modules PV (`encrassement_poussieres`) |
| **Mode(s) / composant(s)** | encrassement_ombrage / module_pv |
| **Preuve** | 6 incidents · 2,2 % du coût total · 90 101,64 € de coût historique |
| **Responsable** | Responsable O&M / achats |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **mttr** — Durée d'arrêt médiane (downtime_hours) pour les incidents avec delay_or_access_issue = piece_en_attente |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → Non mesurée — À fixer après mesure initiale et validation métier. |
| **Gain attendu** | basse : 9 010,16 € · centrale : 22 525,41 € · haute : 36 040,66 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (6/6) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Définir une liste de pièces critiques stockées sur site ou sous contrat de délai.

> **Risque en cas d’inaction :** Risque de répétition du problème « Salissure et nettoyage modules PV » : 6 incident(s) recensé(s) pour 90 101,64 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1503** — équipement OUEST1-INV10 · date 2025-10-23 · preuve explicite.
  > « Une salissure importante s'était déposée sur plusieurs rangées de modules, affectant leur performance. L'équipe de maintenance a été rapidement mobilisée pour intervenir en urgence sur la zone concernée. Le nettoyage des modules a été effectué dans la matinée afin de restaurer le rendement optimal de l'installation. »
- **Incident 157** — équipement OUEST1-INV10 · date 2024-05-22 · preuve explicite.
  > « une équipe de maintenance a constaté un encrassement étendu sur une large zone de modules photovoltaïques. La supervision a immédiatement détecté une chute significative de la production électrique dans cette zone, confirmant la sévérité de la situation. L'opérateur a engagé une intervention de nettoyage industriel... »
- **Incident 1651** — équipement OUEST1-INV10 · date 2023-05-18 · preuve explicite.
  > « une inspection visuelle a confirmé la présence de salissure importante sur plusieurs rangées de modules photovoltaïques situées en zone sud du site. L'alerte a été détectée par le système de supervision, qui a signalé un écart de production notable par rapport aux valeurs habituelles sur une période de plusieurs jou... »

</details>

#### Plan de maintenance préventive structuré

`ACT-5A292743F61D` · `SOL-MAI-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Baisse de rendement onduleur (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique, panne_fonctionnelle / onduleur |
| **Preuve** | 8 incidents · 2,0 % du coût total · 83 018,17 € de coût historique |
| **Responsable** | Responsable O&M |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **part_detection_preventive** — Part des incidents détectés par controle_periodique ou inspection |
| **Baseline → cible** | 75,0 % (6/8) → 85,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 20 754,54 € · centrale : 41 509,08 € · haute : 58 112,72 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Définir fréquences, check-lists par composant, responsabilités et suivi, en se référant aux niveaux minimal, bonne pratique et recommandation.

> **Risque en cas d’inaction :** Risque de répétition du problème « Baisse de rendement onduleur » : 8 incident(s) recensé(s) pour 83 018,17 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1196** — équipement OUEST1-INV10 · date 2025-03-18 · preuve explicite.
  > « une dégradation du rendement de l'onduleur a été détectée dans la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une baisse significative de performance par rapport aux valeurs habituelles. Le technicien de maintenance a été alerté immédiatement et est intervenu pour effectu... »
- **Incident 1255** — équipement OUEST1-INV10 · date 2023-05-15 · preuve explicite.
  > « En début d'après-midi, une dégradation du rendement de l'onduleur a été détectée lors de la surveillance de la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une baisse anormale de performance de l'onduleur situé dans la zone technique principale. Un technicien a été dépêché... »
- **Incident 1384** — équipement OUEST1-INV07 · date 2025-02-21 · preuve explicite.
  > « En début d'après-midi, une panne complète de l'onduleur a été détectée dans la zone de raccordement d'une centrale photovoltaïque. L'alerte a été automatiquement générée par le système de supervision, signalant l'arrêt immédiat de l'équipement. L'équipe de maintenance a été mobilisée rapidement sur place pour diagno... »

</details>

#### Stock de pièces critiques et délais d'approvisionnement

`ACT-61DD637EBC25` · `SOL-MAI-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Incendie bâtiment support PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | surchauffe_point_chaud / structure_support |
| **Preuve** | 8 incidents · 4,5 % du coût total · 184 581,14 € de coût historique |
| **Responsable** | Responsable O&M / achats |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **mttr** — Durée d'arrêt médiane (downtime_hours) pour les incidents avec delay_or_access_issue = piece_en_attente |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → Non mesurée — À fixer après mesure initiale et validation métier. |
| **Gain attendu** | basse : 18 458,11 € · centrale : 46 145,29 € · haute : 73 832,46 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Définir une liste de pièces critiques stockées sur site ou sous contrat de délai.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie bâtiment support PV » : 8 incident(s) recensé(s) pour 184 581,14 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 738** — équipement OUEST1-INV10 · date 2024-06-21 · preuve explicite.
  > « L'origine du feu semble provenir d'un défaut sur le circuit électrique du système photovoltaïque, qui a provoqué une surchauffe du bâtiment support. Les pompiers, arrivés en intervention, ont été contraints de laisser le bâtiment brûler sous surveillance en raison de la dangerosité de la situation. La détection d'in... »
- **Incident 1149** — équipement OUEST1-INV05 · date 2025-07-13 · preuve explicite.
  > « une alarme incendie s'est déclenchée dans le bâtiment support situé au cœur de la centrale photovoltaïque. Rapidement, une équipe de maintenance a été dépêchée sur place pour évaluer la situation, constatant rapidement un incendie généralisé affectant l'intégralité de la structure. Le système de détection incendie a... »
- **Incident 1202** — équipement OUEST1-INV03 · date 2023-03-23 · preuve explicite.
  > « Une alarme incendie s'est déclenchée dans le bâtiment support situé au cœur de la centrale photovoltaïque. À l'arrivée des équipes de secours, un incendie généralisé s'était rapidement propagé à l'ensemble de la structure, rendant la situation hors de contrôle. Le système de détection incendie a permis de localiser... »

</details>

#### Tests électriques périodiques des chaînes (isolement, courbe I-V)

`ACT-62C8C5A5453E` · `SOL-CAB-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique / cablage |
| **Preuve** | 1 incidents · 0,1 % du coût total · 3 539,93 € de coût historique |
| **Responsable** | Technicien de maintenance |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **part_detection_preventive** — Part des incidents détectés par controle_periodique |
| **Baseline → cible** | 100,0 % (1/1) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 353,99 € · centrale : 884,98 € · haute : 1 415,97 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (1/1) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Programme de mesures périodiques des chaînes pour détecter les dérives avant incident.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 1 incident(s) recensé(s) pour 3 539,93 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (1)</summary>

- **Incident 839** — équipement OUEST1-INV06 · date 2025-04-30 · preuve explicite.
  > « une dégradation du câblage électrique, caractérisée par un rongement et une usure visibles. La défaillance a été repérée au niveau d'une section de câblage située dans la zone des onduleurs. Le système de supervision a déclenché une alerte indiquant une anomalie électrique dans le circuit concerné. »

</details>

#### Stock de pièces critiques et délais d'approvisionnement

`ACT-6412C7A4D580` · `SOL-MAI-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | court_circuit_arc / cablage |
| **Preuve** | 3 incidents · 2,8 % du coût total · 115 728,97 € de coût historique |
| **Responsable** | Responsable O&M / achats |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **mttr** — Durée d'arrêt médiane (downtime_hours) pour les incidents avec delay_or_access_issue = piece_en_attente |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → Non mesurée — À fixer après mesure initiale et validation métier. |
| **Gain attendu** | basse : 11 572,90 € · centrale : 28 932,24 € · haute : 46 291,59 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (3/3) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Définir une liste de pièces critiques stockées sur site ou sous contrat de délai.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 3 incident(s) recensé(s) pour 115 728,97 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1300** — équipement OUEST1-INV10 · date 2023-11-21 · preuve explicite.
  > « une alarme de détection d'incident électrique s'est déclenchée dans la zone des tableaux de distribution. L'équipe de maintenance a rapidement été alertée pour intervenir sur place, où une anomalie a été identifiée au niveau du câblage principal. Après inspection, il s'est avéré qu'une dégradation du câblage avait e... »
- **Incident 1452** — équipement OUEST1-INV04 · date 2023-05-30 · preuve explicite.
  > « une dégradation du câblage avait créé un court-circuit, provoquant un arc électrique »
- **Incident 916** — équipement OUEST1-INV08 · date 2025-06-20 · preuve explicite.
  > « une alarme de défaillance électrique s'est déclenchée dans la zone des boîtes de connexion. L'équipe de maintenance a rapidement été alertée par le système de supervision, indiquant une anomalie probable liée au câblage. Sur intervention sur site, le technicien a constaté un court-circuit dû à une dégradation avancé... »

</details>

#### Stock de pièces critiques et délais d'approvisionnement

`ACT-6412C7A4D580` · `SOL-MAI-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique / cablage |
| **Preuve** | 1 incidents · 0,1 % du coût total · 3 539,93 € de coût historique |
| **Responsable** | Responsable O&M / achats |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **mttr** — Durée d'arrêt médiane (downtime_hours) pour les incidents avec delay_or_access_issue = piece_en_attente |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → Non mesurée — À fixer après mesure initiale et validation métier. |
| **Gain attendu** | basse : 353,99 € · centrale : 884,98 € · haute : 1 415,97 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (1/1) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Définir une liste de pièces critiques stockées sur site ou sous contrat de délai.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 1 incident(s) recensé(s) pour 3 539,93 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (1)</summary>

- **Incident 839** — équipement OUEST1-INV06 · date 2025-04-30 · preuve explicite.
  > « une dégradation du câblage électrique, caractérisée par un rongement et une usure visibles. La défaillance a été repérée au niveau d'une section de câblage située dans la zone des onduleurs. Le système de supervision a déclenché une alerte indiquant une anomalie électrique dans le circuit concerné. »

</details>

#### Stock de pièces critiques et délais d'approvisionnement

`ACT-6412C7A4D580` · `SOL-MAI-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`encrassement_poussieres`) |
| **Mode(s) / composant(s)** | degradation_physique / cablage |
| **Preuve** | 9 incidents · 1,3 % du coût total · 50 931,30 € de coût historique |
| **Responsable** | Responsable O&M / achats |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **mttr** — Durée d'arrêt médiane (downtime_hours) pour les incidents avec delay_or_access_issue = piece_en_attente |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → Non mesurée — À fixer après mesure initiale et validation métier. |
| **Gain attendu** | basse : 5 093,13 € · centrale : 12 732,83 € · haute : 20 372,52 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (9/9) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Définir une liste de pièces critiques stockées sur site ou sous contrat de délai.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 9 incident(s) recensé(s) pour 50 931,30 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1192** — équipement OUEST1-INV04 · date 2024-02-18 · preuve explicite.
  > « la dégradation du câblage a été détectée au sein de l'une des sections de la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une usure anormale et un rongement du câble concerné. Après vérification sur site par le technicien, il a été confirmé que cette dégradation nécessitai... »
- **Incident 1228** — équipement OUEST1-INV06 · date 2025-08-17 · preuve explicite.
  > « La dégradation, due à un rongement et une usure progressive, a été repérée lors d'une inspection de routine. La dégradation affecte une section du câblage située dans la zone de distribution, à proximité de plusieurs onduleurs. Après identification, l'alarme du système de supervision a confirmé la nécessité d'interv... »
- **Incident 1340** — équipement OUEST1-INV01 · date 2025-02-11 · preuve explicite.
  > « une dégradation du câblage a été identifiée lors d'une inspection de routine dans la zone électrique de la centrale photovoltaïque. La dégradation, manifestée par du rongement et une usure visible sur plusieurs mètres, a été signalée par le système de supervision suite à une augmentation des anomalies de communicati... »

</details>

#### Stock de pièces critiques et délais d'approvisionnement

`ACT-6412C7A4D580` · `SOL-MAI-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`surcharge_electrique_reseau`) |
| **Mode(s) / composant(s)** | court_circuit_arc, surchauffe_point_chaud / cablage |
| **Preuve** | 6 incidents · 6,4 % du coût total · 261 662,85 € de coût historique |
| **Responsable** | Responsable O&M / achats |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **mttr** — Durée d'arrêt médiane (downtime_hours) pour les incidents avec delay_or_access_issue = piece_en_attente |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → Non mesurée — À fixer après mesure initiale et validation métier. |
| **Gain attendu** | basse : 26 166,29 € · centrale : 65 415,71 € · haute : 104 665,14 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (6/6) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Définir une liste de pièces critiques stockées sur site ou sous contrat de délai.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 6 incident(s) recensé(s) pour 261 662,85 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1122** — équipement OUEST1-INV01 · date 2025-06-14 · preuve explicite.
  > « Une alarme de surchauffe s'est déclenchée au niveau de la section centrale de la centrale photovoltaïque. Lors de la vérification, le technicien a identifié une dégradation du câblage électrique, ayant entraîné un court-circuit ou arc électrique. L'incident s'est produit dans la zone de raccordement des onduleurs, o... »
- **Incident 849** — équipement OUEST1-INV03 · date 2024-01-22 · preuve explicite.
  > « En début d'après-midi, une alerte de surchauffe a été détectée dans le câblage situé au niveau du secteur principal de la centrale photovoltaïque. Le système de supervision a immédiatement signalé une augmentation anormale de température sur la zone concernée, indiquant un risque potentiel de court-circuit ou d'arc... »
- **Incident 1559** — équipement OUEST1-INV02 · date 2023-11-30 · preuve explicite.
  > « une alarme de surchauffe a été détectée dans la zone de connexion des strings photovoltaïques. L'équipe de maintenance a rapidement identifié une dégradation du câblage électrique comme origine probable du problème, suspectant un court-circuit ou un arc électrique. La zone concernée a été isolée par le technicien, q... »

</details>

#### Stock de pièces critiques et délais d'approvisionnement

`ACT-66EE7F8F1CF3` · `SOL-MAI-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dommages superficiels modules PV (`meteo_grele_pluie_neige`) |
| **Mode(s) / composant(s)** | degradation_physique, dommage_impact, encrassement_ombrage / module_pv |
| **Preuve** | 20 incidents · 3,3 % du coût total · 134 274,79 € de coût historique |
| **Responsable** | Responsable O&M / achats |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **mttr** — Durée d'arrêt médiane (downtime_hours) pour les incidents avec delay_or_access_issue = piece_en_attente |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → Non mesurée — À fixer après mesure initiale et validation métier. |
| **Gain attendu** | basse : 13 427,48 € · centrale : 33 568,70 € · haute : 53 709,92 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (20/20) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Définir une liste de pièces critiques stockées sur site ou sous contrat de délai.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dommages superficiels modules PV » : 20 incident(s) recensé(s) pour 134 274,79 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 10** — équipement OUEST1-INV05 · date 2024-08-09 · preuve explicite.
  > « probablement dû à un épisode de grêle récent. La détection a été assurée par le système de supervision qui a signalé une baisse de performance inhabituelle sur le panneau concerné. »
- **Incident 648** — équipement OUEST1-INV08 · date 2025-07-09 · preuve explicite.
  > « L'incident semble être lié à un épisode de tempête accompagnée de grêle ayant eu lieu quelques heures auparavant. Le technicien a confirmé la présence d'impacts visibles sur le support du module, sans altération profonde de l'intégrité structurelle. »
- **Incident 331** — équipement OUEST1-INV04 · date 2025-06-11 · preuve explicite.
  > « L'incident semble être lié à un épisode de grêle qui s'est produit en début d'après-midi, provoquant des impacts visibles sur la surface du module. »

</details>

#### Stock de pièces critiques et délais d'approvisionnement

`ACT-66EE7F8F1CF3` · `SOL-MAI-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dommages superficiels modules PV (`meteo_vent_tempete`) |
| **Mode(s) / composant(s)** | degradation_physique, dommage_impact / module_pv |
| **Preuve** | 16 incidents · 10,1 % du coût total · 410 705,66 € de coût historique |
| **Responsable** | Responsable O&M / achats |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **mttr** — Durée d'arrêt médiane (downtime_hours) pour les incidents avec delay_or_access_issue = piece_en_attente |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → Non mesurée — À fixer après mesure initiale et validation métier. |
| **Gain attendu** | basse : 41 070,57 € · centrale : 102 676,41 € · haute : 164 282,26 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (16/16) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Définir une liste de pièces critiques stockées sur site ou sous contrat de délai.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dommages superficiels modules PV » : 16 incident(s) recensé(s) pour 410 705,66 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1210** — équipement OUEST1-INV06 · date 2025-01-10 · preuve explicite.
  > « une alerte a été déclenchée par le système de supervision indiquant une baisse significative de la production électrique dans une zone spécifique de la centrale photovoltaïque. Après inspection sur site, le technicien a constaté que plusieurs modules photovoltaïques étaient endommagés, avec des câblages exposés à ca... »
- **Incident 127** — équipement OUEST1-INV06 · date 2023-12-08 · preuve explicite.
  > « Suite à une tempête violente survenue en début d'après-midi, une série de modules photovoltaïques a été endommagée, avec certains modules présentant des bris visibles et du câblage exposé dans la rangée sud-est de la centrale. »
- **Incident 1315** — équipement OUEST1-INV02 · date 2023-08-17 · preuve explicite.
  > « Lors d'une forte tempête survenue en début d'après-midi, plusieurs modules photovoltaïques situés dans la zone sud de la centrale ont été endommagés, avec certains câbles exposés suite à des débris ou à des décollements de protections. La détection a été effectuée par le système de supervision qui a déclenché une al... »

</details>

#### Formation et briefing des intervenants

`ACT-695044B73F59` · `SOL-MAI-04`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Remplacement préventif connecteurs (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | defaut_isolement, degradation_physique / boitier_jonction |
| **Preuve** | 3 incidents · 0,4 % du coût total · 15 315,99 € de coût historique |
| **Responsable** | Responsable HSE |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **incidents_humains** — Nombre d'incidents trigger_category = erreur_humaine_chantier |
| **Baseline → cible** | 1,16 incident(s)/an → 1,04 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 1 531,60 € · centrale : 3 829,00 € · haute : 6 126,40 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (3/3) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Mettre à jour la matrice de compétences, les habilitations et les briefings avant intervention.

> **Risque en cas d’inaction :** Risque de répétition du problème « Remplacement préventif connecteurs » : 3 incident(s) recensé(s) pour 15 315,99 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 960** — équipement OUEST1-INV03 · date 2024-02-26 · preuve explicite.
  > « une anomalie a été détectée sur un boîtier de jonction situé dans la zone des modules photovoltaïques. La supervision a alerté l'équipe de maintenance suite à une dégradation de l'isolation constatée lors du contrôle de routine »
- **Incident 295** — équipement OUEST1-INV02 · date 2023-05-26 · preuve explicite.
  > « la supervision a détecté une anomalie sur un boîtier de jonction situé dans la zone des onduleurs. Après vérification sur site, il s'est avéré qu'un connecteur présent dans le boîtier présentait une usure suspecte, pouvant compromettre la continuité du courant. Constatant le risque potentiel d'aggravation, l'équipe... »
- **Incident 485** — équipement OUEST1-INV09 · date 2024-03-29 · preuve explicite.
  > « une anomalie a été détectée sur l'un des boîtiers de jonction situé dans la zone centrale de la centrale photovoltaïque. La supervision a alerté l'équipe de maintenance suite à la dégradation d'un connecteur, susceptible de compromettre la sécurité électrique. Un technicien spécialisé a été dépêché rapidement sur si... »

</details>

#### Plan de nettoyage des modules piloté par la perte de production

`ACT-7326409BBF2F` · `SOL-ENC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Incendie bâtiment support PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | surchauffe_point_chaud / structure_support |
| **Preuve** | 8 incidents · 4,5 % du coût total · 184 581,14 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **incidents_encrassement** — Nombre d'incidents encrassement_ombrage |
| **Baseline → cible** | 2,89 incident(s)/an → 2,60 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 46 145,29 € · centrale : 92 290,57 € · haute : 129 206,80 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Fréquence de lavage fondée sur la perte de production mesurée plutôt que sur un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie bâtiment support PV » : 8 incident(s) recensé(s) pour 184 581,14 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 738** — équipement OUEST1-INV10 · date 2024-06-21 · preuve explicite.
  > « L'origine du feu semble provenir d'un défaut sur le circuit électrique du système photovoltaïque, qui a provoqué une surchauffe du bâtiment support. Les pompiers, arrivés en intervention, ont été contraints de laisser le bâtiment brûler sous surveillance en raison de la dangerosité de la situation. La détection d'in... »
- **Incident 1149** — équipement OUEST1-INV05 · date 2025-07-13 · preuve explicite.
  > « une alarme incendie s'est déclenchée dans le bâtiment support situé au cœur de la centrale photovoltaïque. Rapidement, une équipe de maintenance a été dépêchée sur place pour évaluer la situation, constatant rapidement un incendie généralisé affectant l'intégralité de la structure. Le système de détection incendie a... »
- **Incident 1202** — équipement OUEST1-INV03 · date 2023-03-23 · preuve explicite.
  > « Une alarme incendie s'est déclenchée dans le bâtiment support situé au cœur de la centrale photovoltaïque. À l'arrivée des équipes de secours, un incendie généralisé s'était rapidement propagé à l'ensemble de la structure, rendant la situation hors de contrôle. Le système de détection incendie a permis de localiser... »

</details>

#### Alertes précoces de performance sur la supervision

`ACT-7D9371032BD9` · `SOL-SUP-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Incendie bâtiment support PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | surchauffe_point_chaud / structure_support |
| **Preuve** | 8 incidents · 4,5 % du coût total · 184 581,14 € de coût historique |
| **Responsable** | Ingénieur supervision |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **part_alerte_supervision** — Part des incidents avec detection_context = alerte_supervision |
| **Baseline → cible** | 50,0 % (4/8) → 60,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 18 458,11 € · centrale : 46 145,29 € · haute : 73 832,46 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Seuils d'alerte sur les écarts de production par chaîne ou onduleur, pour détecter les dérives avant panne.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie bâtiment support PV » : 8 incident(s) recensé(s) pour 184 581,14 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 738** — équipement OUEST1-INV10 · date 2024-06-21 · preuve explicite.
  > « L'origine du feu semble provenir d'un défaut sur le circuit électrique du système photovoltaïque, qui a provoqué une surchauffe du bâtiment support. Les pompiers, arrivés en intervention, ont été contraints de laisser le bâtiment brûler sous surveillance en raison de la dangerosité de la situation. La détection d'in... »
- **Incident 1149** — équipement OUEST1-INV05 · date 2025-07-13 · preuve explicite.
  > « une alarme incendie s'est déclenchée dans le bâtiment support situé au cœur de la centrale photovoltaïque. Rapidement, une équipe de maintenance a été dépêchée sur place pour évaluer la situation, constatant rapidement un incendie généralisé affectant l'intégralité de la structure. Le système de détection incendie a... »
- **Incident 1202** — équipement OUEST1-INV03 · date 2023-03-23 · preuve explicite.
  > « Une alarme incendie s'est déclenchée dans le bâtiment support situé au cœur de la centrale photovoltaïque. À l'arrivée des équipes de secours, un incendie généralisé s'était rapidement propagé à l'ensemble de la structure, rendant la situation hors de contrôle. Le système de détection incendie a permis de localiser... »

</details>

#### Alerte automatique de récidive

`ACT-8309391C5029` · `SOL-MAI-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | defaut_isolement, degradation_physique / boitier_jonction |
| **Preuve** | 10 incidents · 6,2 % du coût total · 250 719,60 € de coût historique |
| **Responsable** | Ingénieur supervision |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec récidive sur le même équipement sous 90 jours |
| **Baseline → cible** | 50,0 % (5/10) → 45,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 25 071,96 € · centrale : 62 679,90 € · haute : 100 287,84 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (10/10) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Déclencher une revue dès qu'un même composant a deux incidents sous 90 jours.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 10 incident(s) recensé(s) pour 250 719,60 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 110** — équipement OUEST1-INV05 · date 2024-09-30 · preuve explicite.
  > « une alerte a été générée par le système de supervision concernant une défaillance du boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. L'équipe de maintenance a été immédiatement dépêchée sur le site pour confirmer l'incident, qui s'est révélé entraîner la coupure totale de la chaîne éle... »
- **Incident 1493** — équipement OUEST1-INV10 · date 2024-10-06 · preuve explicite.
  > « une défaillance totale du boîtier de jonction a été détectée au sein d'une chaîne photovoltaïque. L'alerte a été immédiatement remontée par le système de supervision, signalant une interruption de la production électrique dans la zone concernée. Le technicien de maintenance a été dépêché sur place peu après pour con... »
- **Incident 1104** — équipement OUEST1-INV04 · date 2024-07-24 · preuve explicite.
  > « une anomalie a été détectée dans une chaîne électrique située dans la partie sud de la centrale photovoltaïque. Le système de supervision a immédiatement signalé une coupure de courant sur le panneau de contrôle du boîtier de jonction concerné, indiquant une défaillance complète de ce composant. Le technicien de mai... »

</details>

#### Stock de pièces critiques et délais d'approvisionnement

`ACT-87767B9AAA1D` · `SOL-MAI-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | defaut_isolement, degradation_physique / boitier_jonction |
| **Preuve** | 10 incidents · 6,2 % du coût total · 250 719,60 € de coût historique |
| **Responsable** | Responsable O&M / achats |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **mttr** — Durée d'arrêt médiane (downtime_hours) pour les incidents avec delay_or_access_issue = piece_en_attente |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → Non mesurée — À fixer après mesure initiale et validation métier. |
| **Gain attendu** | basse : 25 071,96 € · centrale : 62 679,90 € · haute : 100 287,84 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (10/10) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Définir une liste de pièces critiques stockées sur site ou sous contrat de délai.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 10 incident(s) recensé(s) pour 250 719,60 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 110** — équipement OUEST1-INV05 · date 2024-09-30 · preuve explicite.
  > « une alerte a été générée par le système de supervision concernant une défaillance du boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. L'équipe de maintenance a été immédiatement dépêchée sur le site pour confirmer l'incident, qui s'est révélé entraîner la coupure totale de la chaîne éle... »
- **Incident 1493** — équipement OUEST1-INV10 · date 2024-10-06 · preuve explicite.
  > « une défaillance totale du boîtier de jonction a été détectée au sein d'une chaîne photovoltaïque. L'alerte a été immédiatement remontée par le système de supervision, signalant une interruption de la production électrique dans la zone concernée. Le technicien de maintenance a été dépêché sur place peu après pour con... »
- **Incident 1104** — équipement OUEST1-INV04 · date 2024-07-24 · preuve explicite.
  > « une anomalie a été détectée dans une chaîne électrique située dans la partie sud de la centrale photovoltaïque. Le système de supervision a immédiatement signalé une coupure de courant sur le panneau de contrôle du boîtier de jonction concerné, indiquant une défaillance complète de ce composant. Le technicien de mai... »

</details>

#### Plan de nettoyage des modules piloté par la perte de production

`ACT-88C40A4AF152` · `SOL-ENC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Baisse de rendement onduleur (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | panne_fonctionnelle / onduleur |
| **Preuve** | 2 incidents · 1,3 % du coût total · 51 356,51 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **incidents_encrassement** — Nombre d'incidents encrassement_ombrage |
| **Baseline → cible** | 3,87 incident(s)/an → 3,48 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 12 839,13 € · centrale : 25 678,26 € · haute : 35 949,56 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (2/2) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Fréquence de lavage fondée sur la perte de production mesurée plutôt que sur un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Baisse de rendement onduleur » : 2 incident(s) recensé(s) pour 51 356,51 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (2)</summary>

- **Incident 1454** — équipement OUEST1-INV03 · date 2025-06-21 · preuve explicite.
  > « En début d'après-midi, une panne complète de l'onduleur a été détectée dans la section de raccordement de la centrale photovoltaïque. L'alarme a été générée automatiquement par le système de supervision, signalant une perte totale de production électrique dans cette zone. Le technicien de maintenance a été alerté et... »
- **Incident 495** — équipement OUEST1-INV03 · date 2025-11-27 · preuve explicite.
  > « Une panne complète de l'onduleur a été détectée au sein de la centrale photovoltaïque, entraînant l'arrêt immédiat de la production sur le circuit de raccordement concerné. L'alerte s'est manifestée par une alarme critique relayée par le système de supervision dès la constatation du dysfonctionnement. »

</details>

#### Plan de nettoyage des modules piloté par la perte de production

`ACT-88C40A4AF152` · `SOL-ENC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Baisse de rendement onduleur (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique, panne_fonctionnelle / onduleur |
| **Preuve** | 8 incidents · 2,0 % du coût total · 83 018,17 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **incidents_encrassement** — Nombre d'incidents encrassement_ombrage |
| **Baseline → cible** | 2,98 incident(s)/an → 2,68 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 20 754,54 € · centrale : 41 509,08 € · haute : 58 112,72 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Fréquence de lavage fondée sur la perte de production mesurée plutôt que sur un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Baisse de rendement onduleur » : 8 incident(s) recensé(s) pour 83 018,17 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1196** — équipement OUEST1-INV10 · date 2025-03-18 · preuve explicite.
  > « une dégradation du rendement de l'onduleur a été détectée dans la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une baisse significative de performance par rapport aux valeurs habituelles. Le technicien de maintenance a été alerté immédiatement et est intervenu pour effectu... »
- **Incident 1255** — équipement OUEST1-INV10 · date 2023-05-15 · preuve explicite.
  > « En début d'après-midi, une dégradation du rendement de l'onduleur a été détectée lors de la surveillance de la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une baisse anormale de performance de l'onduleur situé dans la zone technique principale. Un technicien a été dépêché... »
- **Incident 1384** — équipement OUEST1-INV07 · date 2025-02-21 · preuve explicite.
  > « En début d'après-midi, une panne complète de l'onduleur a été détectée dans la zone de raccordement d'une centrale photovoltaïque. L'alerte a été automatiquement générée par le système de supervision, signalant l'arrêt immédiat de l'équipement. L'équipe de maintenance a été mobilisée rapidement sur place pour diagno... »

</details>

#### Stock de pièces critiques et délais d'approvisionnement

`ACT-8F1DA25D0AB5` · `SOL-MAI-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Incendie toiture et panneaux PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / toiture_batiment |
| **Preuve** | 14 incidents · 4,3 % du coût total · 175 542,97 € de coût historique |
| **Responsable** | Responsable O&M / achats |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **mttr** — Durée d'arrêt médiane (downtime_hours) pour les incidents avec delay_or_access_issue = piece_en_attente |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → Non mesurée — À fixer après mesure initiale et validation métier. |
| **Gain attendu** | basse : 17 554,30 € · centrale : 43 885,74 € · haute : 70 217,19 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 85,7 % (12/14) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Définir une liste de pièces critiques stockées sur site ou sous contrat de délai.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie toiture et panneaux PV » : 14 incident(s) recensé(s) pour 175 542,97 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1020** — équipement OUEST1-INV10 · date 2025-04-10 · preuve explicite.
  > « une alarme incendie s'est déclenchée dans le bâtiment support de la centrale photovoltaïque, situé dans la zone technique. La détection a été effectuée par le système de supervision, alertant immédiatement l'équipe de maintenance ainsi que les services de secours. Les pompiers sont rapidement intervenus sur site et... »
- **Incident 1413** — équipement OUEST1-INV04 · date 2025-03-15 · preuve explicite.
  > « Une alerte incendie a été déclenchée dans le bâtiment support de la centrale photovoltaïque située sur la toiture. Les pompiers sont rapidement intervenus suite à la détection, et leur intervention a duré plusieurs heures pour maîtriser le sinistre. L'incendie a principalement affecté une section de la toiture ainsi... »
- **Incident 1499** — équipement OUEST1-INV03 · date 2025-08-19 · preuve explicite.
  > « En début d'après-midi, un incendie s'est déclaré dans le bâtiment support de la centrale photovoltaïque, probablement dû à une défaillance du système électrique. L'alerte a été rapidement remontée par le système de supervision, ce qui a permis de déclencher l'intervention des pompiers. Ceux-ci sont intervenus pendan... »

</details>

#### Stock de pièces critiques et délais d'approvisionnement

`ACT-8F1DA25D0AB5` · `SOL-MAI-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Incendie toiture et panneaux PV (`foudre_surtension_atmospherique`) |
| **Mode(s) / composant(s)** | incendie / structure_support, toiture_batiment |
| **Preuve** | 3 incidents · 0,3 % du coût total · 13 963,81 € de coût historique |
| **Responsable** | Responsable O&M / achats |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **mttr** — Durée d'arrêt médiane (downtime_hours) pour les incidents avec delay_or_access_issue = piece_en_attente |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → Non mesurée — À fixer après mesure initiale et validation métier. |
| **Gain attendu** | basse : 1 396,38 € · centrale : 3 490,95 € · haute : 5 585,52 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (3/3) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Définir une liste de pièces critiques stockées sur site ou sous contrat de délai.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie toiture et panneaux PV » : 3 incident(s) recensé(s) pour 13 963,81 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1467** — équipement OUEST1-INV02 · date 2024-06-22 · preuve explicite.
  > « L'incendie a été détecté par le système de supervision, qui a immédiatement alerté l'équipe de maintenance et le service de secours. Les pompiers sont rapidement intervenus, et après plusieurs heures d'intervention, l'incendie a été maîtrisé. »
- **Incident 194** — équipement OUEST1-INV04 · date 2024-05-31 · preuve explicite.
  > « Une alarme incendie a été déclenchée au sein du bâtiment support de la centrale photovoltaïque, situant la zone affectée dans la partie toiture où sont installés les panneaux photovoltaïques. La détection de l'incendie a été rapidement relayée au centre de supervision, qui a alerté les services de secours. Une équip... »
- **Incident 658** — équipement OUEST1-INV01 · date 2024-06-02 · preuve explicite.
  > « Une alarme incendie s'est déclenchée dans le bâtiment support de la centrale photovoltaïque, située dans la zone de connexion des panneaux. Rapidement, les équipes de maintenance ont été alertées par le système de supervision, indiquant une élévation anormale de température au niveau de la toiture. Sur place, les po... »

</details>

#### Plan de nettoyage des modules piloté par la perte de production

`ACT-99F6DE5111FE` · `SOL-ENC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Incendie toiture et panneaux PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / toiture_batiment |
| **Preuve** | 14 incidents · 4,3 % du coût total · 175 542,97 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **incidents_encrassement** — Nombre d'incidents encrassement_ombrage |
| **Baseline → cible** | 4,96 incident(s)/an → 4,46 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 43 885,74 € · centrale : 87 771,49 € · haute : 122 880,08 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 85,7 % (12/14) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Fréquence de lavage fondée sur la perte de production mesurée plutôt que sur un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie toiture et panneaux PV » : 14 incident(s) recensé(s) pour 175 542,97 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1020** — équipement OUEST1-INV10 · date 2025-04-10 · preuve explicite.
  > « une alarme incendie s'est déclenchée dans le bâtiment support de la centrale photovoltaïque, situé dans la zone technique. La détection a été effectuée par le système de supervision, alertant immédiatement l'équipe de maintenance ainsi que les services de secours. Les pompiers sont rapidement intervenus sur site et... »
- **Incident 1413** — équipement OUEST1-INV04 · date 2025-03-15 · preuve explicite.
  > « Une alerte incendie a été déclenchée dans le bâtiment support de la centrale photovoltaïque située sur la toiture. Les pompiers sont rapidement intervenus suite à la détection, et leur intervention a duré plusieurs heures pour maîtriser le sinistre. L'incendie a principalement affecté une section de la toiture ainsi... »
- **Incident 1499** — équipement OUEST1-INV03 · date 2025-08-19 · preuve explicite.
  > « En début d'après-midi, un incendie s'est déclaré dans le bâtiment support de la centrale photovoltaïque, probablement dû à une défaillance du système électrique. L'alerte a été rapidement remontée par le système de supervision, ce qui a permis de déclencher l'intervention des pompiers. Ceux-ci sont intervenus pendan... »

</details>

#### Plan de nettoyage des modules piloté par la perte de production

`ACT-99F6DE5111FE` · `SOL-ENC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Incendie toiture et panneaux PV (`foudre_surtension_atmospherique`) |
| **Mode(s) / composant(s)** | incendie / structure_support, toiture_batiment |
| **Preuve** | 3 incidents · 0,3 % du coût total · 13 963,81 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **incidents_encrassement** — Nombre d'incidents encrassement_ombrage |
| **Baseline → cible** | 1,91 incident(s)/an → 1,72 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 3 490,95 € · centrale : 6 981,90 € · haute : 9 774,67 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (3/3) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Fréquence de lavage fondée sur la perte de production mesurée plutôt que sur un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie toiture et panneaux PV » : 3 incident(s) recensé(s) pour 13 963,81 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1467** — équipement OUEST1-INV02 · date 2024-06-22 · preuve explicite.
  > « L'incendie a été détecté par le système de supervision, qui a immédiatement alerté l'équipe de maintenance et le service de secours. Les pompiers sont rapidement intervenus, et après plusieurs heures d'intervention, l'incendie a été maîtrisé. »
- **Incident 194** — équipement OUEST1-INV04 · date 2024-05-31 · preuve explicite.
  > « Une alarme incendie a été déclenchée au sein du bâtiment support de la centrale photovoltaïque, situant la zone affectée dans la partie toiture où sont installés les panneaux photovoltaïques. La détection de l'incendie a été rapidement relayée au centre de supervision, qui a alerté les services de secours. Une équip... »
- **Incident 658** — équipement OUEST1-INV01 · date 2024-06-02 · preuve explicite.
  > « Une alarme incendie s'est déclenchée dans le bâtiment support de la centrale photovoltaïque, située dans la zone de connexion des panneaux. Rapidement, les équipes de maintenance ont été alertées par le système de supervision, indiquant une élévation anormale de température au niveau de la toiture. Sur place, les po... »

</details>

#### Alerte automatique de récidive

`ACT-9DB700F6C558` · `SOL-MAI-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Remplacement préventif connecteurs (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | defaut_isolement, degradation_physique / boitier_jonction |
| **Preuve** | 3 incidents · 0,4 % du coût total · 15 315,99 € de coût historique |
| **Responsable** | Ingénieur supervision |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec récidive sur le même équipement sous 90 jours |
| **Baseline → cible** | 33,3 % (1/3) → 30,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 1 531,60 € · centrale : 3 829,00 € · haute : 6 126,40 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (3/3) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Déclencher une revue dès qu'un même composant a deux incidents sous 90 jours.

> **Risque en cas d’inaction :** Risque de répétition du problème « Remplacement préventif connecteurs » : 3 incident(s) recensé(s) pour 15 315,99 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 960** — équipement OUEST1-INV03 · date 2024-02-26 · preuve explicite.
  > « une anomalie a été détectée sur un boîtier de jonction situé dans la zone des modules photovoltaïques. La supervision a alerté l'équipe de maintenance suite à une dégradation de l'isolation constatée lors du contrôle de routine »
- **Incident 295** — équipement OUEST1-INV02 · date 2023-05-26 · preuve explicite.
  > « la supervision a détecté une anomalie sur un boîtier de jonction situé dans la zone des onduleurs. Après vérification sur site, il s'est avéré qu'un connecteur présent dans le boîtier présentait une usure suspecte, pouvant compromettre la continuité du courant. Constatant le risque potentiel d'aggravation, l'équipe... »
- **Incident 485** — équipement OUEST1-INV09 · date 2024-03-29 · preuve explicite.
  > « une anomalie a été détectée sur l'un des boîtiers de jonction situé dans la zone centrale de la centrale photovoltaïque. La supervision a alerté l'équipe de maintenance suite à la dégradation d'un connecteur, susceptible de compromettre la sécurité électrique. Un technicien spécialisé a été dépêché rapidement sur si... »

</details>

#### Campagne de thermographie périodique

`ACT-B9999D371BD2` · `SOL-SUR-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | court_circuit_arc / cablage |
| **Preuve** | 3 incidents · 2,8 % du coût total · 115 728,97 € de coût historique |
| **Responsable** | Prestataire thermographie qualifié |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **part_detection_preventive** — Part des incidents détectés par controle_periodique ou inspection_visuelle_ou_thermique |
| **Baseline → cible** | 66,7 % (2/3) → 76,7 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 28 932,24 € · centrale : 57 864,49 € · haute : 81 010,28 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (3/3) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Inspection thermographique extérieure périodique des modules, boîtiers, câbles, onduleurs et postes selon la spécification technique, avec rapport et classement des anomalies thermiques.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 3 incident(s) recensé(s) pour 115 728,97 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1300** — équipement OUEST1-INV10 · date 2023-11-21 · preuve explicite.
  > « une alarme de détection d'incident électrique s'est déclenchée dans la zone des tableaux de distribution. L'équipe de maintenance a rapidement été alertée pour intervenir sur place, où une anomalie a été identifiée au niveau du câblage principal. Après inspection, il s'est avéré qu'une dégradation du câblage avait e... »
- **Incident 1452** — équipement OUEST1-INV04 · date 2023-05-30 · preuve explicite.
  > « une dégradation du câblage avait créé un court-circuit, provoquant un arc électrique »
- **Incident 916** — équipement OUEST1-INV08 · date 2025-06-20 · preuve explicite.
  > « une alarme de défaillance électrique s'est déclenchée dans la zone des boîtes de connexion. L'équipe de maintenance a rapidement été alertée par le système de supervision, indiquant une anomalie probable liée au câblage. Sur intervention sur site, le technicien a constaté un court-circuit dû à une dégradation avancé... »

</details>

#### Campagne de thermographie périodique

`ACT-BF2B9E047372` · `SOL-SUR-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | defaut_isolement, degradation_physique / boitier_jonction |
| **Preuve** | 10 incidents · 6,2 % du coût total · 250 719,60 € de coût historique |
| **Responsable** | Prestataire thermographie qualifié |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **part_detection_preventive** — Part des incidents détectés par controle_periodique ou inspection_visuelle_ou_thermique |
| **Baseline → cible** | 100,0 % (10/10) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 62 679,90 € · centrale : 125 359,80 € · haute : 175 503,72 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (10/10) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Inspection thermographique extérieure périodique des modules, boîtiers, câbles, onduleurs et postes selon la spécification technique, avec rapport et classement des anomalies thermiques.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 10 incident(s) recensé(s) pour 250 719,60 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 110** — équipement OUEST1-INV05 · date 2024-09-30 · preuve explicite.
  > « une alerte a été générée par le système de supervision concernant une défaillance du boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. L'équipe de maintenance a été immédiatement dépêchée sur le site pour confirmer l'incident, qui s'est révélé entraîner la coupure totale de la chaîne éle... »
- **Incident 1493** — équipement OUEST1-INV10 · date 2024-10-06 · preuve explicite.
  > « une défaillance totale du boîtier de jonction a été détectée au sein d'une chaîne photovoltaïque. L'alerte a été immédiatement remontée par le système de supervision, signalant une interruption de la production électrique dans la zone concernée. Le technicien de maintenance a été dépêché sur place peu après pour con... »
- **Incident 1104** — équipement OUEST1-INV04 · date 2024-07-24 · preuve explicite.
  > « une anomalie a été détectée dans une chaîne électrique située dans la partie sud de la centrale photovoltaïque. Le système de supervision a immédiatement signalé une coupure de courant sur le panneau de contrôle du boîtier de jonction concerné, indiquant une défaillance complète de ce composant. Le technicien de mai... »

</details>

#### Plan de nettoyage des modules piloté par la perte de production

`ACT-C3727FD3859C` · `SOL-ENC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | court_circuit_arc / cablage |
| **Preuve** | 3 incidents · 2,8 % du coût total · 115 728,97 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **incidents_encrassement** — Nombre d'incidents encrassement_ombrage |
| **Baseline → cible** | 1,16 incident(s)/an → 1,04 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 28 932,24 € · centrale : 57 864,49 € · haute : 81 010,28 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (3/3) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Fréquence de lavage fondée sur la perte de production mesurée plutôt que sur un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 3 incident(s) recensé(s) pour 115 728,97 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1300** — équipement OUEST1-INV10 · date 2023-11-21 · preuve explicite.
  > « une alarme de détection d'incident électrique s'est déclenchée dans la zone des tableaux de distribution. L'équipe de maintenance a rapidement été alertée pour intervenir sur place, où une anomalie a été identifiée au niveau du câblage principal. Après inspection, il s'est avéré qu'une dégradation du câblage avait e... »
- **Incident 1452** — équipement OUEST1-INV04 · date 2023-05-30 · preuve explicite.
  > « une dégradation du câblage avait créé un court-circuit, provoquant un arc électrique »
- **Incident 916** — équipement OUEST1-INV08 · date 2025-06-20 · preuve explicite.
  > « une alarme de défaillance électrique s'est déclenchée dans la zone des boîtes de connexion. L'équipe de maintenance a rapidement été alertée par le système de supervision, indiquant une anomalie probable liée au câblage. Sur intervention sur site, le technicien a constaté un court-circuit dû à une dégradation avancé... »

</details>

#### Plan de nettoyage des modules piloté par la perte de production

`ACT-C3727FD3859C` · `SOL-ENC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique / cablage |
| **Preuve** | 1 incidents · 0,1 % du coût total · 3 539,93 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **incidents_encrassement** — Nombre d'incidents encrassement_ombrage |
| **Baseline → cible** | 1,52 incident(s)/an → 1,37 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 884,98 € · centrale : 1 769,96 € · haute : 2 477,95 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (1/1) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Fréquence de lavage fondée sur la perte de production mesurée plutôt que sur un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 1 incident(s) recensé(s) pour 3 539,93 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (1)</summary>

- **Incident 839** — équipement OUEST1-INV06 · date 2025-04-30 · preuve explicite.
  > « une dégradation du câblage électrique, caractérisée par un rongement et une usure visibles. La défaillance a été repérée au niveau d'une section de câblage située dans la zone des onduleurs. Le système de supervision a déclenché une alerte indiquant une anomalie électrique dans le circuit concerné. »

</details>

#### Plan de nettoyage des modules piloté par la perte de production

`ACT-C3727FD3859C` · `SOL-ENC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`encrassement_poussieres`) |
| **Mode(s) / composant(s)** | degradation_physique / cablage |
| **Preuve** | 9 incidents · 1,3 % du coût total · 50 931,30 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **incidents_encrassement** — Nombre d'incidents encrassement_ombrage |
| **Baseline → cible** | 3,45 incident(s)/an → 3,11 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 12 732,83 € · centrale : 25 465,65 € · haute : 35 651,91 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (9/9) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Fréquence de lavage fondée sur la perte de production mesurée plutôt que sur un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 9 incident(s) recensé(s) pour 50 931,30 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1192** — équipement OUEST1-INV04 · date 2024-02-18 · preuve explicite.
  > « la dégradation du câblage a été détectée au sein de l'une des sections de la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une usure anormale et un rongement du câble concerné. Après vérification sur site par le technicien, il a été confirmé que cette dégradation nécessitai... »
- **Incident 1228** — équipement OUEST1-INV06 · date 2025-08-17 · preuve explicite.
  > « La dégradation, due à un rongement et une usure progressive, a été repérée lors d'une inspection de routine. La dégradation affecte une section du câblage située dans la zone de distribution, à proximité de plusieurs onduleurs. Après identification, l'alarme du système de supervision a confirmé la nécessité d'interv... »
- **Incident 1340** — équipement OUEST1-INV01 · date 2025-02-11 · preuve explicite.
  > « une dégradation du câblage a été identifiée lors d'une inspection de routine dans la zone électrique de la centrale photovoltaïque. La dégradation, manifestée par du rongement et une usure visible sur plusieurs mètres, a été signalée par le système de supervision suite à une augmentation des anomalies de communicati... »

</details>

#### Plan de nettoyage des modules piloté par la perte de production

`ACT-C3727FD3859C` · `SOL-ENC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`surcharge_electrique_reseau`) |
| **Mode(s) / composant(s)** | court_circuit_arc, surchauffe_point_chaud / cablage |
| **Preuve** | 6 incidents · 6,4 % du coût total · 261 662,85 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **incidents_encrassement** — Nombre d'incidents encrassement_ombrage |
| **Baseline → cible** | 2,38 incident(s)/an → 2,14 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 65 415,71 € · centrale : 130 831,43 € · haute : 183 163,99 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (6/6) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Fréquence de lavage fondée sur la perte de production mesurée plutôt que sur un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 6 incident(s) recensé(s) pour 261 662,85 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1122** — équipement OUEST1-INV01 · date 2025-06-14 · preuve explicite.
  > « Une alarme de surchauffe s'est déclenchée au niveau de la section centrale de la centrale photovoltaïque. Lors de la vérification, le technicien a identifié une dégradation du câblage électrique, ayant entraîné un court-circuit ou arc électrique. L'incident s'est produit dans la zone de raccordement des onduleurs, o... »
- **Incident 849** — équipement OUEST1-INV03 · date 2024-01-22 · preuve explicite.
  > « En début d'après-midi, une alerte de surchauffe a été détectée dans le câblage situé au niveau du secteur principal de la centrale photovoltaïque. Le système de supervision a immédiatement signalé une augmentation anormale de température sur la zone concernée, indiquant un risque potentiel de court-circuit ou d'arc... »
- **Incident 1559** — équipement OUEST1-INV02 · date 2023-11-30 · preuve explicite.
  > « une alarme de surchauffe a été détectée dans la zone de connexion des strings photovoltaïques. L'équipe de maintenance a rapidement identifié une dégradation du câblage électrique comme origine probable du problème, suspectant un court-circuit ou un arc électrique. La zone concernée a été isolée par le technicien, q... »

</details>

#### Plan de maintenance préventive structuré

`ACT-CA6FC4789AEE` · `SOL-MAI-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Remplacement préventif connecteurs (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | defaut_isolement, degradation_physique / boitier_jonction |
| **Preuve** | 3 incidents · 0,4 % du coût total · 15 315,99 € de coût historique |
| **Responsable** | Responsable O&M |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **part_detection_preventive** — Part des incidents détectés par controle_periodique ou inspection |
| **Baseline → cible** | 100,0 % (3/3) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 3 829,00 € · centrale : 7 657,99 € · haute : 10 721,19 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (3/3) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Définir fréquences, check-lists par composant, responsabilités et suivi, en se référant aux niveaux minimal, bonne pratique et recommandation.

> **Risque en cas d’inaction :** Risque de répétition du problème « Remplacement préventif connecteurs » : 3 incident(s) recensé(s) pour 15 315,99 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 960** — équipement OUEST1-INV03 · date 2024-02-26 · preuve explicite.
  > « une anomalie a été détectée sur un boîtier de jonction situé dans la zone des modules photovoltaïques. La supervision a alerté l'équipe de maintenance suite à une dégradation de l'isolation constatée lors du contrôle de routine »
- **Incident 295** — équipement OUEST1-INV02 · date 2023-05-26 · preuve explicite.
  > « la supervision a détecté une anomalie sur un boîtier de jonction situé dans la zone des onduleurs. Après vérification sur site, il s'est avéré qu'un connecteur présent dans le boîtier présentait une usure suspecte, pouvant compromettre la continuité du courant. Constatant le risque potentiel d'aggravation, l'équipe... »
- **Incident 485** — équipement OUEST1-INV09 · date 2024-03-29 · preuve explicite.
  > « une anomalie a été détectée sur l'un des boîtiers de jonction situé dans la zone centrale de la centrale photovoltaïque. La supervision a alerté l'équipe de maintenance suite à la dégradation d'un connecteur, susceptible de compromettre la sécurité électrique. Un technicien spécialisé a été dépêché rapidement sur si... »

</details>

#### Plan de nettoyage des modules piloté par la perte de production

`ACT-D2DB4C66E97F` · `SOL-ENC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dommages superficiels modules PV (`meteo_grele_pluie_neige`) |
| **Mode(s) / composant(s)** | degradation_physique, dommage_impact, encrassement_ombrage / module_pv |
| **Preuve** | 20 incidents · 3,3 % du coût total · 134 274,79 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **incidents_encrassement** — Nombre d'incidents encrassement_ombrage |
| **Baseline → cible** | 7,59 incident(s)/an → 6,83 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 33 568,70 € · centrale : 67 137,40 € · haute : 93 992,35 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (20/20) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Fréquence de lavage fondée sur la perte de production mesurée plutôt que sur un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dommages superficiels modules PV » : 20 incident(s) recensé(s) pour 134 274,79 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 10** — équipement OUEST1-INV05 · date 2024-08-09 · preuve explicite.
  > « probablement dû à un épisode de grêle récent. La détection a été assurée par le système de supervision qui a signalé une baisse de performance inhabituelle sur le panneau concerné. »
- **Incident 648** — équipement OUEST1-INV08 · date 2025-07-09 · preuve explicite.
  > « L'incident semble être lié à un épisode de tempête accompagnée de grêle ayant eu lieu quelques heures auparavant. Le technicien a confirmé la présence d'impacts visibles sur le support du module, sans altération profonde de l'intégrité structurelle. »
- **Incident 331** — équipement OUEST1-INV04 · date 2025-06-11 · preuve explicite.
  > « L'incident semble être lié à un épisode de grêle qui s'est produit en début d'après-midi, provoquant des impacts visibles sur la surface du module. »

</details>

#### Plan de nettoyage des modules piloté par la perte de production

`ACT-D2DB4C66E97F` · `SOL-ENC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dommages superficiels modules PV (`meteo_vent_tempete`) |
| **Mode(s) / composant(s)** | degradation_physique, dommage_impact / module_pv |
| **Preuve** | 16 incidents · 10,1 % du coût total · 410 705,66 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **incidents_encrassement** — Nombre d'incidents encrassement_ombrage |
| **Baseline → cible** | 5,79 incident(s)/an → 5,21 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 102 676,41 € · centrale : 205 352,83 € · haute : 287 493,96 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (16/16) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Fréquence de lavage fondée sur la perte de production mesurée plutôt que sur un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dommages superficiels modules PV » : 16 incident(s) recensé(s) pour 410 705,66 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1210** — équipement OUEST1-INV06 · date 2025-01-10 · preuve explicite.
  > « une alerte a été déclenchée par le système de supervision indiquant une baisse significative de la production électrique dans une zone spécifique de la centrale photovoltaïque. Après inspection sur site, le technicien a constaté que plusieurs modules photovoltaïques étaient endommagés, avec des câblages exposés à ca... »
- **Incident 127** — équipement OUEST1-INV06 · date 2023-12-08 · preuve explicite.
  > « Suite à une tempête violente survenue en début d'après-midi, une série de modules photovoltaïques a été endommagée, avec certains modules présentant des bris visibles et du câblage exposé dans la rangée sud-est de la centrale. »
- **Incident 1315** — équipement OUEST1-INV02 · date 2023-08-17 · preuve explicite.
  > « Lors d'une forte tempête survenue en début d'après-midi, plusieurs modules photovoltaïques situés dans la zone sud de la centrale ont été endommagés, avec certains câbles exposés suite à des débris ou à des décollements de protections. La détection a été effectuée par le système de supervision qui a déclenché une al... »

</details>

#### Tests électriques périodiques des chaînes (isolement, courbe I-V)

`ACT-D8E3F72C1C76` · `SOL-CAB-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Remplacement préventif connecteurs (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | defaut_isolement, degradation_physique / boitier_jonction |
| **Preuve** | 3 incidents · 0,4 % du coût total · 15 315,99 € de coût historique |
| **Responsable** | Technicien de maintenance |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **part_detection_preventive** — Part des incidents détectés par controle_periodique |
| **Baseline → cible** | 100,0 % (3/3) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 1 531,60 € · centrale : 3 829,00 € · haute : 6 126,40 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (3/3) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Programme de mesures périodiques des chaînes pour détecter les dérives avant incident.

> **Risque en cas d’inaction :** Risque de répétition du problème « Remplacement préventif connecteurs » : 3 incident(s) recensé(s) pour 15 315,99 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 960** — équipement OUEST1-INV03 · date 2024-02-26 · preuve explicite.
  > « une anomalie a été détectée sur un boîtier de jonction situé dans la zone des modules photovoltaïques. La supervision a alerté l'équipe de maintenance suite à une dégradation de l'isolation constatée lors du contrôle de routine »
- **Incident 295** — équipement OUEST1-INV02 · date 2023-05-26 · preuve explicite.
  > « la supervision a détecté une anomalie sur un boîtier de jonction situé dans la zone des onduleurs. Après vérification sur site, il s'est avéré qu'un connecteur présent dans le boîtier présentait une usure suspecte, pouvant compromettre la continuité du courant. Constatant le risque potentiel d'aggravation, l'équipe... »
- **Incident 485** — équipement OUEST1-INV09 · date 2024-03-29 · preuve explicite.
  > « une anomalie a été détectée sur l'un des boîtiers de jonction situé dans la zone centrale de la centrale photovoltaïque. La supervision a alerté l'équipe de maintenance suite à la dégradation d'un connecteur, susceptible de compromettre la sécurité électrique. Un technicien spécialisé a été dépêché rapidement sur si... »

</details>

#### Plan de nettoyage des modules piloté par la perte de production

`ACT-E452A973F9E6` · `SOL-ENC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Remplacement préventif connecteurs (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | defaut_isolement, degradation_physique / boitier_jonction |
| **Preuve** | 3 incidents · 0,4 % du coût total · 15 315,99 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **incidents_encrassement** — Nombre d'incidents encrassement_ombrage |
| **Baseline → cible** | 1,16 incident(s)/an → 1,04 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 3 829,00 € · centrale : 7 657,99 € · haute : 10 721,19 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (3/3) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Fréquence de lavage fondée sur la perte de production mesurée plutôt que sur un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Remplacement préventif connecteurs » : 3 incident(s) recensé(s) pour 15 315,99 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 960** — équipement OUEST1-INV03 · date 2024-02-26 · preuve explicite.
  > « une anomalie a été détectée sur un boîtier de jonction situé dans la zone des modules photovoltaïques. La supervision a alerté l'équipe de maintenance suite à une dégradation de l'isolation constatée lors du contrôle de routine »
- **Incident 295** — équipement OUEST1-INV02 · date 2023-05-26 · preuve explicite.
  > « la supervision a détecté une anomalie sur un boîtier de jonction situé dans la zone des onduleurs. Après vérification sur site, il s'est avéré qu'un connecteur présent dans le boîtier présentait une usure suspecte, pouvant compromettre la continuité du courant. Constatant le risque potentiel d'aggravation, l'équipe... »
- **Incident 485** — équipement OUEST1-INV09 · date 2024-03-29 · preuve explicite.
  > « une anomalie a été détectée sur l'un des boîtiers de jonction situé dans la zone centrale de la centrale photovoltaïque. La supervision a alerté l'équipe de maintenance suite à la dégradation d'un connecteur, susceptible de compromettre la sécurité électrique. Un technicien spécialisé a été dépêché rapidement sur si... »

</details>

#### Alerte automatique de récidive

`ACT-E4719DE137B7` · `SOL-MAI-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Incendie toiture et panneaux PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / toiture_batiment |
| **Preuve** | 14 incidents · 4,3 % du coût total · 175 542,97 € de coût historique |
| **Responsable** | Ingénieur supervision |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec récidive sur le même équipement sous 90 jours |
| **Baseline → cible** | 64,3 % (9/14) → 57,9 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 17 554,30 € · centrale : 43 885,74 € · haute : 70 217,19 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 85,7 % (12/14) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Déclencher une revue dès qu'un même composant a deux incidents sous 90 jours.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie toiture et panneaux PV » : 14 incident(s) recensé(s) pour 175 542,97 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1020** — équipement OUEST1-INV10 · date 2025-04-10 · preuve explicite.
  > « une alarme incendie s'est déclenchée dans le bâtiment support de la centrale photovoltaïque, situé dans la zone technique. La détection a été effectuée par le système de supervision, alertant immédiatement l'équipe de maintenance ainsi que les services de secours. Les pompiers sont rapidement intervenus sur site et... »
- **Incident 1413** — équipement OUEST1-INV04 · date 2025-03-15 · preuve explicite.
  > « Une alerte incendie a été déclenchée dans le bâtiment support de la centrale photovoltaïque située sur la toiture. Les pompiers sont rapidement intervenus suite à la détection, et leur intervention a duré plusieurs heures pour maîtriser le sinistre. L'incendie a principalement affecté une section de la toiture ainsi... »
- **Incident 1499** — équipement OUEST1-INV03 · date 2025-08-19 · preuve explicite.
  > « En début d'après-midi, un incendie s'est déclaré dans le bâtiment support de la centrale photovoltaïque, probablement dû à une défaillance du système électrique. L'alerte a été rapidement remontée par le système de supervision, ce qui a permis de déclencher l'intervention des pompiers. Ceux-ci sont intervenus pendan... »

</details>

#### Alerte automatique de récidive

`ACT-E4719DE137B7` · `SOL-MAI-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Incendie toiture et panneaux PV (`foudre_surtension_atmospherique`) |
| **Mode(s) / composant(s)** | incendie / structure_support, toiture_batiment |
| **Preuve** | 3 incidents · 0,3 % du coût total · 13 963,81 € de coût historique |
| **Responsable** | Ingénieur supervision |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec récidive sur le même équipement sous 90 jours |
| **Baseline → cible** | 100,0 % (3/3) → 90,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 1 396,38 € · centrale : 3 490,95 € · haute : 5 585,52 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (3/3) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Déclencher une revue dès qu'un même composant a deux incidents sous 90 jours.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie toiture et panneaux PV » : 3 incident(s) recensé(s) pour 13 963,81 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1467** — équipement OUEST1-INV02 · date 2024-06-22 · preuve explicite.
  > « L'incendie a été détecté par le système de supervision, qui a immédiatement alerté l'équipe de maintenance et le service de secours. Les pompiers sont rapidement intervenus, et après plusieurs heures d'intervention, l'incendie a été maîtrisé. »
- **Incident 194** — équipement OUEST1-INV04 · date 2024-05-31 · preuve explicite.
  > « Une alarme incendie a été déclenchée au sein du bâtiment support de la centrale photovoltaïque, situant la zone affectée dans la partie toiture où sont installés les panneaux photovoltaïques. La détection de l'incendie a été rapidement relayée au centre de supervision, qui a alerté les services de secours. Une équip... »
- **Incident 658** — équipement OUEST1-INV01 · date 2024-06-02 · preuve explicite.
  > « Une alarme incendie s'est déclenchée dans le bâtiment support de la centrale photovoltaïque, située dans la zone de connexion des panneaux. Rapidement, les équipes de maintenance ont été alertées par le système de supervision, indiquant une élévation anormale de température au niveau de la toiture. Sur place, les po... »

</details>

#### Alertes précoces de performance sur la supervision

`ACT-E47D1CF7D7FA` · `SOL-SUP-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Baisse de rendement onduleur (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | panne_fonctionnelle / onduleur |
| **Preuve** | 2 incidents · 1,3 % du coût total · 51 356,51 € de coût historique |
| **Responsable** | Ingénieur supervision |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **part_alerte_supervision** — Part des incidents avec detection_context = alerte_supervision |
| **Baseline → cible** | 100,0 % (2/2) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 5 135,65 € · centrale : 12 839,13 € · haute : 20 542,60 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (2/2) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Seuils d'alerte sur les écarts de production par chaîne ou onduleur, pour détecter les dérives avant panne.

> **Risque en cas d’inaction :** Risque de répétition du problème « Baisse de rendement onduleur » : 2 incident(s) recensé(s) pour 51 356,51 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (2)</summary>

- **Incident 1454** — équipement OUEST1-INV03 · date 2025-06-21 · preuve explicite.
  > « En début d'après-midi, une panne complète de l'onduleur a été détectée dans la section de raccordement de la centrale photovoltaïque. L'alarme a été générée automatiquement par le système de supervision, signalant une perte totale de production électrique dans cette zone. Le technicien de maintenance a été alerté et... »
- **Incident 495** — équipement OUEST1-INV03 · date 2025-11-27 · preuve explicite.
  > « Une panne complète de l'onduleur a été détectée au sein de la centrale photovoltaïque, entraînant l'arrêt immédiat de la production sur le circuit de raccordement concerné. L'alerte s'est manifestée par une alarme critique relayée par le système de supervision dès la constatation du dysfonctionnement. »

</details>

#### Alerte automatique de récidive

`ACT-E69B10DEEC2B` · `SOL-MAI-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Incendie bâtiment support PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | surchauffe_point_chaud / structure_support |
| **Preuve** | 8 incidents · 4,5 % du coût total · 184 581,14 € de coût historique |
| **Responsable** | Ingénieur supervision |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec récidive sur le même équipement sous 90 jours |
| **Baseline → cible** | 71,4 % (5/7) → 64,3 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 18 458,11 € · centrale : 46 145,29 € · haute : 73 832,46 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Déclencher une revue dès qu'un même composant a deux incidents sous 90 jours.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie bâtiment support PV » : 8 incident(s) recensé(s) pour 184 581,14 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 738** — équipement OUEST1-INV10 · date 2024-06-21 · preuve explicite.
  > « L'origine du feu semble provenir d'un défaut sur le circuit électrique du système photovoltaïque, qui a provoqué une surchauffe du bâtiment support. Les pompiers, arrivés en intervention, ont été contraints de laisser le bâtiment brûler sous surveillance en raison de la dangerosité de la situation. La détection d'in... »
- **Incident 1149** — équipement OUEST1-INV05 · date 2025-07-13 · preuve explicite.
  > « une alarme incendie s'est déclenchée dans le bâtiment support situé au cœur de la centrale photovoltaïque. Rapidement, une équipe de maintenance a été dépêchée sur place pour évaluer la situation, constatant rapidement un incendie généralisé affectant l'intégralité de la structure. Le système de détection incendie a... »
- **Incident 1202** — équipement OUEST1-INV03 · date 2023-03-23 · preuve explicite.
  > « Une alarme incendie s'est déclenchée dans le bâtiment support situé au cœur de la centrale photovoltaïque. À l'arrivée des équipes de secours, un incendie généralisé s'était rapidement propagé à l'ensemble de la structure, rendant la situation hors de contrôle. Le système de détection incendie a permis de localiser... »

</details>

#### Alerte automatique de récidive

`ACT-E6D8C2B7BB3A` · `SOL-MAI-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Salissure et nettoyage modules PV (`encrassement_poussieres`) |
| **Mode(s) / composant(s)** | encrassement_ombrage / module_pv |
| **Preuve** | 6 incidents · 2,2 % du coût total · 90 101,64 € de coût historique |
| **Responsable** | Ingénieur supervision |
| **Effort** | S · quelques jours-homme |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec récidive sur le même équipement sous 90 jours |
| **Baseline → cible** | 80,0 % (4/5) → 72,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 9 010,16 € · centrale : 22 525,41 € · haute : 36 040,66 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (6/6) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Déclencher une revue dès qu'un même composant a deux incidents sous 90 jours.

> **Risque en cas d’inaction :** Risque de répétition du problème « Salissure et nettoyage modules PV » : 6 incident(s) recensé(s) pour 90 101,64 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1503** — équipement OUEST1-INV10 · date 2025-10-23 · preuve explicite.
  > « Une salissure importante s'était déposée sur plusieurs rangées de modules, affectant leur performance. L'équipe de maintenance a été rapidement mobilisée pour intervenir en urgence sur la zone concernée. Le nettoyage des modules a été effectué dans la matinée afin de restaurer le rendement optimal de l'installation. »
- **Incident 157** — équipement OUEST1-INV10 · date 2024-05-22 · preuve explicite.
  > « une équipe de maintenance a constaté un encrassement étendu sur une large zone de modules photovoltaïques. La supervision a immédiatement détecté une chute significative de la production électrique dans cette zone, confirmant la sévérité de la situation. L'opérateur a engagé une intervention de nettoyage industriel... »
- **Incident 1651** — équipement OUEST1-INV10 · date 2023-05-18 · preuve explicite.
  > « une inspection visuelle a confirmé la présence de salissure importante sur plusieurs rangées de modules photovoltaïques situées en zone sud du site. L'alerte a été détectée par le système de supervision, qui a signalé un écart de production notable par rapport aux valeurs habituelles sur une période de plusieurs jou... »

</details>

#### Plan de maintenance préventive structuré

`ACT-EC25DC8A326C` · `SOL-MAI-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique / cablage |
| **Preuve** | 1 incidents · 0,1 % du coût total · 3 539,93 € de coût historique |
| **Responsable** | Responsable O&M |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **part_detection_preventive** — Part des incidents détectés par controle_periodique ou inspection |
| **Baseline → cible** | 100,0 % (1/1) → 100,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 884,98 € · centrale : 1 769,96 € · haute : 2 477,95 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (1/1) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Définir fréquences, check-lists par composant, responsabilités et suivi, en se référant aux niveaux minimal, bonne pratique et recommandation.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 1 incident(s) recensé(s) pour 3 539,93 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (1)</summary>

- **Incident 839** — équipement OUEST1-INV06 · date 2025-04-30 · preuve explicite.
  > « une dégradation du câblage électrique, caractérisée par un rongement et une usure visibles. La défaillance a été repérée au niveau d'une section de câblage située dans la zone des onduleurs. Le système de supervision a déclenché une alerte indiquant une anomalie électrique dans le circuit concerné. »

</details>

#### Stock de pièces critiques et délais d'approvisionnement

`ACT-EF57CC0A67CC` · `SOL-MAI-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Baisse de rendement onduleur (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | panne_fonctionnelle / onduleur |
| **Preuve** | 2 incidents · 1,3 % du coût total · 51 356,51 € de coût historique |
| **Responsable** | Responsable O&M / achats |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **mttr** — Durée d'arrêt médiane (downtime_hours) pour les incidents avec delay_or_access_issue = piece_en_attente |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → Non mesurée — À fixer après mesure initiale et validation métier. |
| **Gain attendu** | basse : 5 135,65 € · centrale : 12 839,13 € · haute : 20 542,60 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (2/2) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Définir une liste de pièces critiques stockées sur site ou sous contrat de délai.

> **Risque en cas d’inaction :** Risque de répétition du problème « Baisse de rendement onduleur » : 2 incident(s) recensé(s) pour 51 356,51 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (2)</summary>

- **Incident 1454** — équipement OUEST1-INV03 · date 2025-06-21 · preuve explicite.
  > « En début d'après-midi, une panne complète de l'onduleur a été détectée dans la section de raccordement de la centrale photovoltaïque. L'alarme a été générée automatiquement par le système de supervision, signalant une perte totale de production électrique dans cette zone. Le technicien de maintenance a été alerté et... »
- **Incident 495** — équipement OUEST1-INV03 · date 2025-11-27 · preuve explicite.
  > « Une panne complète de l'onduleur a été détectée au sein de la centrale photovoltaïque, entraînant l'arrêt immédiat de la production sur le circuit de raccordement concerné. L'alerte s'est manifestée par une alarme critique relayée par le système de supervision dès la constatation du dysfonctionnement. »

</details>

#### Stock de pièces critiques et délais d'approvisionnement

`ACT-EF57CC0A67CC` · `SOL-MAI-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Baisse de rendement onduleur (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | degradation_physique, panne_fonctionnelle / onduleur |
| **Preuve** | 8 incidents · 2,0 % du coût total · 83 018,17 € de coût historique |
| **Responsable** | Responsable O&M / achats |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **mttr** — Durée d'arrêt médiane (downtime_hours) pour les incidents avec delay_or_access_issue = piece_en_attente |
| **Baseline → cible** | Non calculable à partir des incidents disponibles; aucun champ ne mesure cette action ou ce résultat. → Non mesurée — À fixer après mesure initiale et validation métier. |
| **Gain attendu** | basse : 8 301,82 € · centrale : 20 754,54 € · haute : 33 207,27 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Définir une liste de pièces critiques stockées sur site ou sous contrat de délai.

> **Risque en cas d’inaction :** Risque de répétition du problème « Baisse de rendement onduleur » : 8 incident(s) recensé(s) pour 83 018,17 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1196** — équipement OUEST1-INV10 · date 2025-03-18 · preuve explicite.
  > « une dégradation du rendement de l'onduleur a été détectée dans la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une baisse significative de performance par rapport aux valeurs habituelles. Le technicien de maintenance a été alerté immédiatement et est intervenu pour effectu... »
- **Incident 1255** — équipement OUEST1-INV10 · date 2023-05-15 · preuve explicite.
  > « En début d'après-midi, une dégradation du rendement de l'onduleur a été détectée lors de la surveillance de la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une baisse anormale de performance de l'onduleur situé dans la zone technique principale. Un technicien a été dépêché... »
- **Incident 1384** — équipement OUEST1-INV07 · date 2025-02-21 · preuve explicite.
  > « En début d'après-midi, une panne complète de l'onduleur a été détectée dans la zone de raccordement d'une centrale photovoltaïque. L'alerte a été automatiquement générée par le système de supervision, signalant l'arrêt immédiat de l'équipement. L'équipe de maintenance a été mobilisée rapidement sur place pour diagno... »

</details>

#### Campagne de thermographie périodique

`ACT-F3B03624804A` · `SOL-SUR-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Incendie bâtiment support PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | surchauffe_point_chaud / structure_support |
| **Preuve** | 8 incidents · 4,5 % du coût total · 184 581,14 € de coût historique |
| **Responsable** | Prestataire thermographie qualifié |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **part_detection_preventive** — Part des incidents détectés par controle_periodique ou inspection_visuelle_ou_thermique |
| **Baseline → cible** | 0,0 % (0/8) → 10,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 46 145,29 € · centrale : 92 290,57 € · haute : 129 206,80 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Inspection thermographique extérieure périodique des modules, boîtiers, câbles, onduleurs et postes selon la spécification technique, avec rapport et classement des anomalies thermiques.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie bâtiment support PV » : 8 incident(s) recensé(s) pour 184 581,14 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 738** — équipement OUEST1-INV10 · date 2024-06-21 · preuve explicite.
  > « L'origine du feu semble provenir d'un défaut sur le circuit électrique du système photovoltaïque, qui a provoqué une surchauffe du bâtiment support. Les pompiers, arrivés en intervention, ont été contraints de laisser le bâtiment brûler sous surveillance en raison de la dangerosité de la situation. La détection d'in... »
- **Incident 1149** — équipement OUEST1-INV05 · date 2025-07-13 · preuve explicite.
  > « une alarme incendie s'est déclenchée dans le bâtiment support situé au cœur de la centrale photovoltaïque. Rapidement, une équipe de maintenance a été dépêchée sur place pour évaluer la situation, constatant rapidement un incendie généralisé affectant l'intégralité de la structure. Le système de détection incendie a... »
- **Incident 1202** — équipement OUEST1-INV03 · date 2023-03-23 · preuve explicite.
  > « Une alarme incendie s'est déclenchée dans le bâtiment support situé au cœur de la centrale photovoltaïque. À l'arrivée des équipes de secours, un incendie généralisé s'était rapidement propagé à l'ensemble de la structure, rendant la situation hors de contrôle. Le système de détection incendie a permis de localiser... »

</details>

#### Contrôle périodique des connecteurs et boîtiers de jonction

`ACT-FB8E1C36FBEA` · `SOL-CAB-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Remplacement préventif connecteurs (`defaut_maintenance`) |
| **Mode(s) / composant(s)** | defaut_isolement, degradation_physique / boitier_jonction |
| **Preuve** | 3 incidents · 0,4 % du coût total · 15 315,99 € de coût historique |
| **Responsable** | Technicien de maintenance |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **recidive_90j** — Part des incidents avec un nouvel incident sur le même équipement sous 90 jours |
| **Baseline → cible** | 33,3 % (1/3) → 30,0 % — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 1 531,60 € · centrale : 3 829,00 € · haute : 6 126,40 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (3/3) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Inspection visuelle, contrôle de serrage et mesure d'isolement et de continuité des circuits concernés selon un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Remplacement préventif connecteurs » : 3 incident(s) recensé(s) pour 15 315,99 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 960** — équipement OUEST1-INV03 · date 2024-02-26 · preuve explicite.
  > « une anomalie a été détectée sur un boîtier de jonction situé dans la zone des modules photovoltaïques. La supervision a alerté l'équipe de maintenance suite à une dégradation de l'isolation constatée lors du contrôle de routine »
- **Incident 295** — équipement OUEST1-INV02 · date 2023-05-26 · preuve explicite.
  > « la supervision a détecté une anomalie sur un boîtier de jonction situé dans la zone des onduleurs. Après vérification sur site, il s'est avéré qu'un connecteur présent dans le boîtier présentait une usure suspecte, pouvant compromettre la continuité du courant. Constatant le risque potentiel d'aggravation, l'équipe... »
- **Incident 485** — équipement OUEST1-INV09 · date 2024-03-29 · preuve explicite.
  > « une anomalie a été détectée sur l'un des boîtiers de jonction situé dans la zone centrale de la centrale photovoltaïque. La supervision a alerté l'équipe de maintenance suite à la dégradation d'un connecteur, susceptible de compromettre la sécurité électrique. Un technicien spécialisé a été dépêché rapidement sur si... »

</details>

#### Plan de nettoyage des modules piloté par la perte de production

`ACT-FF8B77064889` · `SOL-ENC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Salissure et nettoyage modules PV (`encrassement_poussieres`) |
| **Mode(s) / composant(s)** | encrassement_ombrage / module_pv |
| **Preuve** | 6 incidents · 2,2 % du coût total · 90 101,64 € de coût historique |
| **Responsable** | Responsable site |
| **Effort** | M · quelques semaines |
| **Échéance** | Court terme (1 à 6 mois) · **2027-04-22** |
| **KPI** | **incidents_encrassement** — Nombre d'incidents encrassement_ombrage |
| **Baseline → cible** | 2,30 incident(s)/an → 2,07 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 22 525,41 € · centrale : 45 050,82 € · haute : 63 071,15 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (6/6) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Fréquence de lavage fondée sur la perte de production mesurée plutôt que sur un calendrier fixe.

> **Risque en cas d’inaction :** Risque de répétition du problème « Salissure et nettoyage modules PV » : 6 incident(s) recensé(s) pour 90 101,64 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1503** — équipement OUEST1-INV10 · date 2025-10-23 · preuve explicite.
  > « Une salissure importante s'était déposée sur plusieurs rangées de modules, affectant leur performance. L'équipe de maintenance a été rapidement mobilisée pour intervenir en urgence sur la zone concernée. Le nettoyage des modules a été effectué dans la matinée afin de restaurer le rendement optimal de l'installation. »
- **Incident 157** — équipement OUEST1-INV10 · date 2024-05-22 · preuve explicite.
  > « une équipe de maintenance a constaté un encrassement étendu sur une large zone de modules photovoltaïques. La supervision a immédiatement détecté une chute significative de la production électrique dans cette zone, confirmant la sévérité de la situation. L'opérateur a engagé une intervention de nettoyage industriel... »
- **Incident 1651** — équipement OUEST1-INV10 · date 2023-05-18 · preuve explicite.
  > « une inspection visuelle a confirmé la présence de salissure importante sur plusieurs rangées de modules photovoltaïques situées en zone sud du site. L'alerte a été détectée par le système de supervision, qui a signalé un écart de production notable par rapport aux valeurs habituelles sur une période de plusieurs jou... »

</details>

## Structurel · 6 à 24 mois — 23 actions

### Centrale PV Est-1

#### Détection d'arc DC (AFD / AFPE)

`ACT-4D61CD456859` · `SOL-INC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Premiers secours incendie PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / boitier_jonction, cablage |
| **Preuve** | 5 incidents · 0,1 % du coût total · 2 546,81 € de coût historique |
| **Responsable** | Bureau d'études / chef de projet |
| **Effort** | L · projet/investissement |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_arc_ou_incendie** — Nombre d'incidents court_circuit_arc ou incendie par an |
| **Baseline → cible** | 1,86 incident(s)/an → 1,67 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 254,68 € · centrale : 636,70 € · haute : 1 018,72 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (5/5) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Équiper les chaînes ou onduleurs de dispositifs de détection, éventuellement d'interruption, des arcs série DC. À instruire avec le fabricant des onduleurs.

> **Risque en cas d’inaction :** Risque de répétition du problème « Premiers secours incendie PV » : 5 incident(s) recensé(s) pour 2 546,81 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1522** — équipement EST1-INV01 · date 2023-09-19 · preuve explicite.
- **Incident 1041** — équipement EST1-INV06 · date 2025-02-08 · preuve explicite.
- **Incident 737** — équipement EST1-INV09 · date 2023-04-22 · preuve explicite.
  > « une anomalie a été détectée dans une zone de câblage électrique. Peu après, un début d'incendie localisé s'est déclaré »

</details>

#### Détection d'arc DC (AFD / AFPE)

`ACT-5127693D22E1` · `SOL-INC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Incendie support bâtiment PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / structure_support |
| **Preuve** | 15 incidents · 0,2 % du coût total · 6 205,57 € de coût historique |
| **Responsable** | Bureau d'études / chef de projet |
| **Effort** | L · projet/investissement |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_arc_ou_incendie** — Nombre d'incidents court_circuit_arc ou incendie par an |
| **Baseline → cible** | 5,32 incident(s)/an → 4,79 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 620,56 € · centrale : 1 551,39 € · haute : 2 482,23 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (15/15) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Équiper les chaînes ou onduleurs de dispositifs de détection, éventuellement d'interruption, des arcs série DC. À instruire avec le fabricant des onduleurs.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie support bâtiment PV » : 15 incident(s) recensé(s) pour 6 205,57 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1054** — équipement EST1-INV04 · date 2024-07-22 · preuve explicite.
  > « une alarme incendie s'est déclenchée dans la zone technique d'une centrale photovoltaïque, plus précisément sur le bâtiment support. Sur place, un technicien a rapidement constaté un départ de feu localisé au niveau du mécanisme de refroidissement, qui a été immédiatement éteint à l'aide d'un extincteur portatif. »
- **Incident 1032** — équipement EST1-INV03 · date 2023-03-03 · preuve explicite.
  > « Un départ de feu a été détecté sur la toiture du bâtiment support »
- **Incident 1051** — équipement EST1-INV07 · date 2024-02-03 · preuve explicite.
  > « une légère fumée a été détectée dans le bâtiment support de la centrale photovoltaïque »

</details>

#### Détection d'arc DC (AFD / AFPE)

`ACT-5F0784AF4729` · `SOL-INC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Incendie bâtiment support PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie, surchauffe_point_chaud / structure_support |
| **Preuve** | 18 incidents · 8,9 % du coût total · 363 523,54 € de coût historique |
| **Responsable** | Bureau d'études / chef de projet |
| **Effort** | L · projet/investissement |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_arc_ou_incendie** — Nombre d'incidents court_circuit_arc ou incendie par an |
| **Baseline → cible** | 6,12 incident(s)/an → 5,51 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 36 352,35 € · centrale : 90 880,88 € · haute : 145 409,42 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (18/18) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Équiper les chaînes ou onduleurs de dispositifs de détection, éventuellement d'interruption, des arcs série DC. À instruire avec le fabricant des onduleurs.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie bâtiment support PV » : 18 incident(s) recensé(s) pour 363 523,54 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1278** — équipement EST1-INV01 · date 2023-09-22 · preuve explicite.
  > « Une alarme incendie s’est déclenchée dans le bâtiment support de la centrale photovoltaïque, situé au centre de l’installation. Rapidement, un technicien a repéré une fumée intense émanant de la zone et a alerté les services de secours. Malgré l’intervention des pompiers, le feu s’est propagé rapidement, rendant la... »
- **Incident 119** — équipement EST1-INV07 · date 2023-08-20 · preuve explicite.
  > « une alerte incendie s'est déclenchée au sein du bâtiment support de la centrale photovoltaïque, suite à une surchauffe non maîtrisée d’un composant électrique »
- **Incident 1244** — équipement EST1-INV02 · date 2025-09-29 · preuve explicite.
  > « une alarme incendie a été déclenchée dans le bâtiment support de la centrale photovoltaïque »

</details>

#### Détection d'arc DC (AFD / AFPE)

`ACT-6557C2848B8D` · `SOL-INC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | court_circuit_arc / cablage |
| **Preuve** | 2 incidents · 0,8 % du coût total · 31 076,56 € de coût historique |
| **Responsable** | Bureau d'études / chef de projet |
| **Effort** | L · projet/investissement |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_arc_ou_incendie** — Nombre d'incidents court_circuit_arc ou incendie par an |
| **Baseline → cible** | 1,09 incident(s)/an → 0,98 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 3 107,66 € · centrale : 7 769,14 € · haute : 12 430,62 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (2/2) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Équiper les chaînes ou onduleurs de dispositifs de détection, éventuellement d'interruption, des arcs série DC. À instruire avec le fabricant des onduleurs.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 2 incident(s) recensé(s) pour 31 076,56 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (2)</summary>

- **Incident 1193** — équipement EST1-INV03 · date 2024-02-26 · preuve explicite.
  > « une alerte de surchauffe a été détectée par le système de supervision dans la zone du câblage électrique de la centrale photovoltaïque. Peu après, une odeur de brûlé s’est manifestée, indiquant une dégradation du câblage susceptible d’avoir provoqué un court-circuit ou un arc électrique. Les techniciens ont été immé... »
- **Incident 720** — équipement EST1-INV11 · date 2024-12-27 · preuve explicite.
  > « Une alerte de surchauffe a été détectée sur la zone de connexion du câblage principal dans la partie inférieure de la centrale photovoltaïque. »

</details>

#### Contrôle qualité à la réception et audit fournisseur

`ACT-6586E541CE3E` · `SOL-QUA-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | defaut_isolement, degradation_physique / boitier_jonction |
| **Preuve** | 4 incidents · 1,4 % du coût total · 55 496,16 € de coût historique |
| **Responsable** | Achats / qualité |
| **Effort** | M · quelques semaines |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_qualite** — Nombre d'incidents trigger_category = defaut_conception_qualite |
| **Baseline → cible** | 1,52 incident(s)/an → 1,37 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 5 549,62 € · centrale : 13 874,04 € · haute : 22 198,46 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (4/4) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Contrôler les lots reçus, tracer les références composants et auditer le fournisseur en cas de défaillance répétée.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 4 incident(s) recensé(s) pour 55 496,16 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1155** — équipement EST1-INV08 · date 2024-09-22 · preuve explicite.
  > « une alerte de défaillance est rapidement remontée par le système de supervision »
- **Incident 989** — équipement EST1-INV07 · date 2023-12-10 · preuve explicite.
  > « Une défaillance complète d'un boîtier de jonction a été détectée dans une zone centrale de la centrale photovoltaïque en début d’après-midi. »
- **Incident 393** — équipement EST1-INV04 · date 2023-05-10 · preuve explicite.
  > « une alerte a été déclenchée par le système de supervision concernant une défaillance du boîtier de jonction »

</details>

#### Révision des fixations et de la structure pour vents forts

`ACT-83DBEA895A46` · `SOL-MET-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Dommages superficiels modules PV (`meteo_vent_tempete`) |
| **Mode(s) / composant(s)** | dommage_impact / module_pv |
| **Preuve** | 2 incidents · 0,5 % du coût total · 19 435,82 € de coût historique |
| **Responsable** | Bureau d'études |
| **Effort** | L · projet/investissement |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_vent** — Nombre d'incidents trigger_category = meteo_vent_tempete |
| **Baseline → cible** | 0,97 incident(s)/an → 0,87 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 1 943,58 € · centrale : 4 858,95 € · haute : 7 774,33 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (2/2) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Contrôle de couple des fixations et vérification de la tenue des structures par rapport aux vents exposés du site.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dommages superficiels modules PV » : 2 incident(s) recensé(s) pour 19 435,82 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (2)</summary>

- **Incident 1355** — équipement EST1-INV11 · date 2023-12-07 · preuve explicite.
  > « Lors d’un épisode météorologique exceptionnellement violent, une partie des modules photovoltaïques situés dans la zone sud de la centrale a été endommagée, avec certains modules cassés ou débris de câblage exposés. »
- **Incident 50** — équipement EST1-INV07 · date 2024-07-28 · preuve explicite.
  > « Lors d'un épisode météorologique violent, une série de modules photovoltaïques situés en zone sud de la centrale ont été endommagés, avec des modules cassés et du câblage exposé. L'alerte a été déclenchée par le système de supervision dès la fin de l'événement, signalant une chute de performance et des anomalies éle... »

</details>

#### Détection d'arc DC (AFD / AFPE)

`ACT-9679CCFA2CB0` · `SOL-INC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Incendie toiture et panneaux PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / toiture_batiment |
| **Preuve** | 34 incidents · 3,0 % du coût total · 123 387,90 € de coût historique |
| **Responsable** | Bureau d'études / chef de projet |
| **Effort** | L · projet/investissement |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_arc_ou_incendie** — Nombre d'incidents court_circuit_arc ou incendie par an |
| **Baseline → cible** | 11,70 incident(s)/an → 10,53 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 12 338,79 € · centrale : 30 846,97 € · haute : 49 355,16 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 97,1 % (33/34) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Équiper les chaînes ou onduleurs de dispositifs de détection, éventuellement d'interruption, des arcs série DC. À instruire avec le fabricant des onduleurs.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie toiture et panneaux PV » : 34 incident(s) recensé(s) pour 123 387,90 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 11** — équipement EST1-INV09 · date 2025-07-21 · preuve explicite.
  > « l’alerte a été rapidement détectée par le système de supervision, qui a déclenché la procédure d’alerte incendie. Les pompiers ont été mobilisés sur site peu après, engageant plusieurs heures d’intervention pour maîtriser le foyer. Grâce à leur intervention, l’incendie a été maîtrisé sans propagation vers d’autres z... »
- **Incident 1116** — équipement EST1-INV09 · date 2023-06-23 · preuve explicite.
  > « Une alarme incendie a été déclenchée dans une zone de travaux située au sein de la centrale photovoltaïque. »
- **Incident 1146** — équipement EST1-INV12 · date 2024-11-09 · preuve explicite.

</details>

#### Évaluation du risque grêle (modules, assurance, stratégie de mise à l'abri)

`ACT-C1720AA55A9C` · `SOL-MET-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Dommages superficiels modules PV (`meteo_grele_pluie_neige`) |
| **Mode(s) / composant(s)** | degradation_physique, dommage_impact, encrassement_ombrage / module_pv |
| **Preuve** | 13 incidents · 1,4 % du coût total · 55 920,35 € de coût historique |
| **Responsable** | Direction technique / assurance |
| **Effort** | L · projet/investissement |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_grele** — Nombre d'incidents trigger_category = meteo_grele_pluie_neige |
| **Baseline → cible** | 5,13 incident(s)/an → 4,62 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 5 592,03 € · centrale : 13 980,09 € · haute : 22 368,14 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (13/13) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Analyser résistance des modules, option de mise à l'abri des trackers s'il y en a, et couverture d'assurance.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dommages superficiels modules PV » : 13 incident(s) recensé(s) pour 55 920,35 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1443** — équipement EST1-INV01 · date 2023-09-09 · preuve explicite.
  > « Lors d’un épisode orageux, une centrale photovoltaïque a enregistré un dommage superficiel sur un module photovoltaïque ainsi que sur son support. La détection a été effectuée par le système de supervision dès la fin de l’événement, signalant une anomalie au niveau de la rangée concernée. Un technicien a été dépêché... »
- **Incident 189** — équipement EST1-INV06 · date 2023-10-20 · preuve explicite.
  > « la détection a été effectuée suite à une alerte du système de supervision signalant une baisse de performance d’un groupe de modules concernés. Après observation, il s’est avéré que le support du module présentait également des traces d’impact, probablement causées par un épisode de grêle récent. »
- **Incident 1163** — équipement EST1-INV08 · date 2023-12-11 · preuve explicite.
  > « La détection a été faite suite à une alerte automatique du système de supervision, qui a enregistré une baisse de performance du panneau concerné. Immédiatement, l'équipe de maintenance a été mobilisée pour évaluer l'étendue de l'incident et sécuriser la zone autour du module affecté. La localisation précise se trou... »

</details>

#### Campagne ciblée de remplacement des connecteurs ou boîtiers

`ACT-E22C74286696` · `SOL-CAB-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-1 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | defaut_isolement, degradation_physique / boitier_jonction |
| **Preuve** | 4 incidents · 1,4 % du coût total · 55 496,16 € de coût historique |
| **Responsable** | Responsable O&M / achats |
| **Effort** | L · projet/investissement |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_composant** — Nombre d'incidents sur le composant ciblé par an |
| **Baseline → cible** | 1,52 incident(s)/an → 1,37 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 13 874,04 € · centrale : 27 748,08 € · haute : 38 847,31 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (4/4) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Remplacer de façon préventive un lot ou modèle identifié comme défaillant, après analyse de cause.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 4 incident(s) recensé(s) pour 55 496,16 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1155** — équipement EST1-INV08 · date 2024-09-22 · preuve explicite.
  > « une alerte de défaillance est rapidement remontée par le système de supervision »
- **Incident 989** — équipement EST1-INV07 · date 2023-12-10 · preuve explicite.
  > « Une défaillance complète d'un boîtier de jonction a été détectée dans une zone centrale de la centrale photovoltaïque en début d’après-midi. »
- **Incident 393** — équipement EST1-INV04 · date 2023-05-10 · preuve explicite.
  > « une alerte a été déclenchée par le système de supervision concernant une défaillance du boîtier de jonction »

</details>

### Centrale PV Est-2

#### Détection d'arc DC (AFD / AFPE)

`ACT-113B18F3D1F2` · `SOL-INC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Incendie bâtiment support PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / structure_support |
| **Preuve** | 8 incidents · 4,9 % du coût total · 200 297,37 € de coût historique |
| **Responsable** | Bureau d'études / chef de projet |
| **Effort** | L · projet/investissement |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_arc_ou_incendie** — Nombre d'incidents court_circuit_arc ou incendie par an |
| **Baseline → cible** | 3,27 incident(s)/an → 2,94 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 20 029,74 € · centrale : 50 074,34 € · haute : 80 118,95 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 87,5 % (7/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Équiper les chaînes ou onduleurs de dispositifs de détection, éventuellement d'interruption, des arcs série DC. À instruire avec le fabricant des onduleurs.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie bâtiment support PV » : 8 incident(s) recensé(s) pour 200 297,37 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1098** — équipement EST2-INV02 · date 2023-11-23 · preuve explicite.
  > « une forte odeur de brûlé a été détectée dans la zone technique de la centrale photovoltaïque, accompagnée d'une alerte incendie émise par le système de supervision. Rapidement, l'équipe de maintenance a constaté un incendie généralisé au niveau du bâtiment support, dont la propagation semblait incontrôlable. Les pom... »
- **Incident 1655** — équipement EST2-INV06 · date 2024-09-19 · preuve explicite.
  > « En fin d’après-midi, une alerte incendie a été déclenchée au sein du bâtiment support de la centrale photovoltaïque. Les détecteurs de fumée situés dans la zone ont signalé un départ de feu important, rapidement repéré par le système de supervision. Sur place, l’équipe de maintenance a constaté un incendie généralis... »
- **Incident 181** — équipement EST2-INV01 · date 2023-11-26 · preuve explicite.
  > « la détection d'incendie automatique a été déclenchée par le système de supervision, alertant immédiatement l'équipe de maintenance. Les pompiers ont été dépêchés sur place, mais face à la propagation rapide et incontrôlable du feu, ils ont décidé de ne pas intervenir directement pour éviter tout risque supplémentair... »

</details>

#### Détection d'arc DC (AFD / AFPE)

`ACT-2B9D13793FA8` · `SOL-INC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Incendie toiture et panneaux PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / toiture_batiment |
| **Preuve** | 17 incidents · 1,8 % du coût total · 72 258,08 € de coût historique |
| **Responsable** | Bureau d'études / chef de projet |
| **Effort** | L · projet/investissement |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_arc_ou_incendie** — Nombre d'incidents court_circuit_arc ou incendie par an |
| **Baseline → cible** | 5,80 incident(s)/an → 5,22 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 7 225,81 € · centrale : 18 064,52 € · haute : 28 903,23 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (17/17) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Équiper les chaînes ou onduleurs de dispositifs de détection, éventuellement d'interruption, des arcs série DC. À instruire avec le fabricant des onduleurs.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie toiture et panneaux PV » : 17 incident(s) recensé(s) pour 72 258,08 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1043** — équipement EST2-INV07 · date 2023-01-22 · preuve explicite.
  > « un incendie s’est déclaré dans le bâtiment support situé au cœur de la centrale photovoltaïque. La détection d’incendie intégrée a alerté immédiatement le centre de supervision, qui a mobilisé la cellule de crise et contacté les sapeurs-pompiers. Après plusieurs heures d’intervention, les pompiers ont réussi à maîtr... »
- **Incident 1197** — équipement EST2-INV07 · date 2024-05-05 · preuve explicite.
  > « L’alerte a été rapidement détectée par le système de supervision, qui a déclenché automatiquement la procédure d’alerte incendie. Les pompiers ont été dépêchés sur site peu après, et leur intervention a duré plusieurs heures pour maîtriser complètement le feu. »
- **Incident 1263** — équipement EST2-INV03 · date 2025-03-30 · preuve explicite.
  > « une alarme incendie s’est déclenchée dans le bâtiment support de la centrale photovoltaïque. La détection a été confirmée par le système de supervision, qui a immédiatement alerté les services de secours. Sur place, les pompiers ont rapidement engagé leur intervention pour maîtriser l’incendie, qui s’est propagé ini... »

</details>

#### Révision des fixations et de la structure pour vents forts

`ACT-505764707EFB` · `SOL-MET-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Dommages superficiels modules PV (`meteo_vent_tempete`) |
| **Mode(s) / composant(s)** | degradation_physique / module_pv |
| **Preuve** | 2 incidents · 0,7 % du coût total · 29 124,92 € de coût historique |
| **Responsable** | Bureau d'études |
| **Effort** | L · projet/investissement |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_vent** — Nombre d'incidents trigger_category = meteo_vent_tempete |
| **Baseline → cible** | 1,76 incident(s)/an → 1,58 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 2 912,49 € · centrale : 7 281,23 € · haute : 11 649,97 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (2/2) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Contrôle de couple des fixations et vérification de la tenue des structures par rapport aux vents exposés du site.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dommages superficiels modules PV » : 2 incident(s) recensé(s) pour 29 124,92 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (2)</summary>

- **Incident 92** — équipement EST2-INV09 · date 2025-09-24 · preuve explicite.
  > « Une alerte de la centrale photovoltaïque signale une dégradation importante des modules photovoltaïques, détectée peu après un épisode météorologique violent ayant impacté la zone. L’inspection visuelle effectuée par l’équipe de maintenance révèle des modules endommagés, avec des câblages exposés et dégradés, notamm... »
- **Incident 1046** — équipement EST2-INV04 · date 2024-11-07 · preuve suggérée.
  > « Lors d’un épisode de tempête, un dommage superficiel a été constaté sur un module photovoltaïque situé dans la zone sud de la centrale. La détection a été effectuée lors de la revue visuelle quotidienne par le technicien de maintenance, qui a remarqué une dégradation du revêtement de surface. »

</details>

#### Contrôle qualité à la réception et audit fournisseur

`ACT-55B40F5B76B6` · `SOL-QUA-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Remplacement préventif connecteurs (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | corrosion_oxydation, defaut_isolement, degradation_physique, surchauffe_point_chaud / boitier_jonction |
| **Preuve** | 13 incidents · 1,4 % du coût total · 58 077,60 € de coût historique |
| **Responsable** | Achats / qualité |
| **Effort** | M · quelques semaines |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_qualite** — Nombre d'incidents trigger_category = defaut_conception_qualite |
| **Baseline → cible** | 4,56 incident(s)/an → 4,10 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 5 807,76 € · centrale : 14 519,40 € · haute : 23 231,04 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (13/13) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Contrôler les lots reçus, tracer les références composants et auditer le fournisseur en cas de défaillance répétée.

> **Risque en cas d’inaction :** Risque de répétition du problème « Remplacement préventif connecteurs » : 13 incident(s) recensé(s) pour 58 077,60 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 567** — équipement EST2-INV01 · date 2025-10-18 · preuve explicite.
  > « une alarme a été déclenchée par le système de supervision indiquant un dysfonctionnement au niveau d’un boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. Un technicien a été dépêché sur place pour effectuer une inspection visuelle et a confirmé la défaillance du connecteur associé. Const... »
- **Incident 1289** — équipement EST2-INV03 · date 2023-02-20 · preuve explicite.
  > « une alerte a été générée par le système de supervision indiquant un dysfonctionnement sur un boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. Après vérification, il a été confirmé que le connecteur associé présentait une anomalie susceptible d'affecter la performance du circuit électrique. »
- **Incident 1083** — équipement EST2-INV04 · date 2023-06-26 · preuve explicite.
  > « En milieu d'après-midi, une anomalie a été détectée au niveau d'un boîtier de jonction installé dans la zone centrale de la centrale photovoltaïque. L'alerte a été confirmée par le système de supervision, qui a signalé une augmentation anormale de la température sur le composant. Le technicien de maintenance a été d... »

</details>

#### Détection d'arc DC (AFD / AFPE)

`ACT-78EEDE5968A7` · `SOL-INC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | court_circuit_arc, degradation_physique / cablage |
| **Preuve** | 4 incidents · 1,9 % du coût total · 77 813,69 € de coût historique |
| **Responsable** | Bureau d'études / chef de projet |
| **Effort** | L · projet/investissement |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_arc_ou_incendie** — Nombre d'incidents court_circuit_arc ou incendie par an |
| **Baseline → cible** | 1,70 incident(s)/an → 1,53 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 7 781,37 € · centrale : 19 453,42 € · haute : 31 125,48 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (4/4) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Équiper les chaînes ou onduleurs de dispositifs de détection, éventuellement d'interruption, des arcs série DC. À instruire avec le fabricant des onduleurs.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 4 incident(s) recensé(s) pour 77 813,69 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 597** — équipement EST2-INV03 · date 2024-06-27 · preuve explicite.
  > « une alerte incendie s’est déclenchée dans la zone de raccordement électrique de la centrale photovoltaïque. L’opérateur de la supervision a immédiatement identifié une anomalie provenant du tableau de distribution principale, où des signes de surchauffe ont été détectés. Lors de l’intervention, le technicien a const... »
- **Incident 740** — équipement EST2-INV08 · date 2023-08-19 · preuve explicite.
  > « La dégradation, caractérisée par du rongement et une usure visible, a été détectée par le système de supervision lors du contrôle visuel effectué par le technicien. La zone concernée se situe au niveau du tableau électrique central, où un remplacement d'une section de câblage s'avère nécessaire pour assurer la sécur... »
- **Incident 81** — équipement EST2-INV02 · date 2024-08-18 · preuve explicite.
  > « En début d'après-midi, une alarme de détection de court-circuit a été déclenchée dans la zone des équipements électriques de la centrale photovoltaïque. Sur place, le technicien a rapidement identifié une dégradation du câblage électrique, responsable de la formation d’un arc électrique. La dégradation du câblage a... »

</details>

#### Contrôle qualité à la réception et audit fournisseur

`ACT-8D9A0CAD3732` · `SOL-QUA-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | degradation_physique / boitier_jonction |
| **Preuve** | 8 incidents · 5,8 % du coût total · 234 227,39 € de coût historique |
| **Responsable** | Achats / qualité |
| **Effort** | M · quelques semaines |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_qualite** — Nombre d'incidents trigger_category = defaut_conception_qualite |
| **Baseline → cible** | 2,86 incident(s)/an → 2,57 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 23 422,74 € · centrale : 58 556,85 € · haute : 93 690,96 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Contrôler les lots reçus, tracer les références composants et auditer le fournisseur en cas de défaillance répétée.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 8 incident(s) recensé(s) pour 234 227,39 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1412** — équipement EST2-INV08 · date 2023-05-30 · preuve explicite.
  > « Une défaillance complète d'un boîtier de jonction a été détectée en début d'après-midi dans la zone centrale de la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une perte de tension sur la chaîne électrique concernée. L'équipe de maintenance a été immédiatement dépêchée sur... »
- **Incident 223** — équipement EST2-INV09 · date 2025-05-06 · preuve explicite.
  > « une défaillance complète du boîtier de jonction a été détectée dans la zone haute tension de la centrale photovoltaïque. L’alerte a été générée par le système de supervision, qui a signalé une perte de courant sur la chaîne électrique concernée. Sur instruction, l’équipe de maintenance s’est rendue sur site pour int... »
- **Incident 237** — équipement EST2-INV03 · date 2023-03-11 · preuve explicite.
  > « une alarme de défaillance a été détectée par le système de supervision au sein de la centrale photovoltaïque, indiquant un problème sur la chaîne électrique concernée. Sur inspection, il a été constaté que le boîtier de jonction principal de cette chaîne était totalement défaillant, provoquant une coupure immédiate... »

</details>

#### Campagne ciblée de remplacement des connecteurs ou boîtiers

`ACT-CAC1069AD05F` · `SOL-CAB-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Remplacement préventif connecteurs (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | corrosion_oxydation, defaut_isolement, degradation_physique, surchauffe_point_chaud / boitier_jonction |
| **Preuve** | 13 incidents · 1,4 % du coût total · 58 077,60 € de coût historique |
| **Responsable** | Responsable O&M / achats |
| **Effort** | L · projet/investissement |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_composant** — Nombre d'incidents sur le composant ciblé par an |
| **Baseline → cible** | 4,56 incident(s)/an → 4,10 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 14 519,40 € · centrale : 29 038,80 € · haute : 40 654,32 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (13/13) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Remplacer de façon préventive un lot ou modèle identifié comme défaillant, après analyse de cause.

> **Risque en cas d’inaction :** Risque de répétition du problème « Remplacement préventif connecteurs » : 13 incident(s) recensé(s) pour 58 077,60 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 567** — équipement EST2-INV01 · date 2025-10-18 · preuve explicite.
  > « une alarme a été déclenchée par le système de supervision indiquant un dysfonctionnement au niveau d’un boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. Un technicien a été dépêché sur place pour effectuer une inspection visuelle et a confirmé la défaillance du connecteur associé. Const... »
- **Incident 1289** — équipement EST2-INV03 · date 2023-02-20 · preuve explicite.
  > « une alerte a été générée par le système de supervision indiquant un dysfonctionnement sur un boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. Après vérification, il a été confirmé que le connecteur associé présentait une anomalie susceptible d'affecter la performance du circuit électrique. »
- **Incident 1083** — équipement EST2-INV04 · date 2023-06-26 · preuve explicite.
  > « En milieu d'après-midi, une anomalie a été détectée au niveau d'un boîtier de jonction installé dans la zone centrale de la centrale photovoltaïque. L'alerte a été confirmée par le système de supervision, qui a signalé une augmentation anormale de la température sur le composant. Le technicien de maintenance a été d... »

</details>

#### Campagne ciblée de remplacement des connecteurs ou boîtiers

`ACT-E48BC1D9F91A` · `SOL-CAB-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Est-2 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | degradation_physique / boitier_jonction |
| **Preuve** | 8 incidents · 5,8 % du coût total · 234 227,39 € de coût historique |
| **Responsable** | Responsable O&M / achats |
| **Effort** | L · projet/investissement |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_composant** — Nombre d'incidents sur le composant ciblé par an |
| **Baseline → cible** | 2,86 incident(s)/an → 2,57 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 58 556,85 € · centrale : 117 113,70 € · haute : 163 959,17 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (8/8) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Remplacer de façon préventive un lot ou modèle identifié comme défaillant, après analyse de cause.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 8 incident(s) recensé(s) pour 234 227,39 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1412** — équipement EST2-INV08 · date 2023-05-30 · preuve explicite.
  > « Une défaillance complète d'un boîtier de jonction a été détectée en début d'après-midi dans la zone centrale de la centrale photovoltaïque. L'alerte a été générée par le système de supervision, signalant une perte de tension sur la chaîne électrique concernée. L'équipe de maintenance a été immédiatement dépêchée sur... »
- **Incident 223** — équipement EST2-INV09 · date 2025-05-06 · preuve explicite.
  > « une défaillance complète du boîtier de jonction a été détectée dans la zone haute tension de la centrale photovoltaïque. L’alerte a été générée par le système de supervision, qui a signalé une perte de courant sur la chaîne électrique concernée. Sur instruction, l’équipe de maintenance s’est rendue sur site pour int... »
- **Incident 237** — équipement EST2-INV03 · date 2023-03-11 · preuve explicite.
  > « une alarme de défaillance a été détectée par le système de supervision au sein de la centrale photovoltaïque, indiquant un problème sur la chaîne électrique concernée. Sur inspection, il a été constaté que le boîtier de jonction principal de cette chaîne était totalement défaillant, provoquant une coupure immédiate... »

</details>

### Centrale PV Ouest-1

#### Révision des fixations et de la structure pour vents forts

`ACT-531F1CFA5589` · `SOL-MET-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dommages superficiels modules PV (`meteo_vent_tempete`) |
| **Mode(s) / composant(s)** | degradation_physique, dommage_impact / module_pv |
| **Preuve** | 16 incidents · 10,1 % du coût total · 410 705,66 € de coût historique |
| **Responsable** | Bureau d'études |
| **Effort** | L · projet/investissement |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_vent** — Nombre d'incidents trigger_category = meteo_vent_tempete |
| **Baseline → cible** | 5,79 incident(s)/an → 5,21 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 41 070,57 € · centrale : 102 676,41 € · haute : 164 282,26 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (16/16) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Contrôle de couple des fixations et vérification de la tenue des structures par rapport aux vents exposés du site.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dommages superficiels modules PV » : 16 incident(s) recensé(s) pour 410 705,66 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1210** — équipement OUEST1-INV06 · date 2025-01-10 · preuve explicite.
  > « une alerte a été déclenchée par le système de supervision indiquant une baisse significative de la production électrique dans une zone spécifique de la centrale photovoltaïque. Après inspection sur site, le technicien a constaté que plusieurs modules photovoltaïques étaient endommagés, avec des câblages exposés à ca... »
- **Incident 127** — équipement OUEST1-INV06 · date 2023-12-08 · preuve explicite.
  > « Suite à une tempête violente survenue en début d'après-midi, une série de modules photovoltaïques a été endommagée, avec certains modules présentant des bris visibles et du câblage exposé dans la rangée sud-est de la centrale. »
- **Incident 1315** — équipement OUEST1-INV02 · date 2023-08-17 · preuve explicite.
  > « Lors d'une forte tempête survenue en début d'après-midi, plusieurs modules photovoltaïques situés dans la zone sud de la centrale ont été endommagés, avec certains câbles exposés suite à des débris ou à des décollements de protections. La détection a été effectuée par le système de supervision qui a déclenché une al... »

</details>

#### Contrôle qualité à la réception et audit fournisseur

`ACT-A9B5FC051B48` · `SOL-QUA-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | defaut_isolement, degradation_physique / boitier_jonction |
| **Preuve** | 10 incidents · 6,2 % du coût total · 250 719,60 € de coût historique |
| **Responsable** | Achats / qualité |
| **Effort** | M · quelques semaines |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_qualite** — Nombre d'incidents trigger_category = defaut_conception_qualite |
| **Baseline → cible** | 3,54 incident(s)/an → 3,19 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 25 071,96 € · centrale : 62 679,90 € · haute : 100 287,84 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (10/10) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Contrôler les lots reçus, tracer les références composants et auditer le fournisseur en cas de défaillance répétée.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 10 incident(s) recensé(s) pour 250 719,60 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 110** — équipement OUEST1-INV05 · date 2024-09-30 · preuve explicite.
  > « une alerte a été générée par le système de supervision concernant une défaillance du boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. L'équipe de maintenance a été immédiatement dépêchée sur le site pour confirmer l'incident, qui s'est révélé entraîner la coupure totale de la chaîne éle... »
- **Incident 1493** — équipement OUEST1-INV10 · date 2024-10-06 · preuve explicite.
  > « une défaillance totale du boîtier de jonction a été détectée au sein d'une chaîne photovoltaïque. L'alerte a été immédiatement remontée par le système de supervision, signalant une interruption de la production électrique dans la zone concernée. Le technicien de maintenance a été dépêché sur place peu après pour con... »
- **Incident 1104** — équipement OUEST1-INV04 · date 2024-07-24 · preuve explicite.
  > « une anomalie a été détectée dans une chaîne électrique située dans la partie sud de la centrale photovoltaïque. Le système de supervision a immédiatement signalé une coupure de courant sur le panneau de contrôle du boîtier de jonction concerné, indiquant une défaillance complète de ce composant. Le technicien de mai... »

</details>

#### Détection d'arc DC (AFD / AFPE)

`ACT-C743658C3934` · `SOL-INC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Incendie toiture et panneaux PV (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | incendie / toiture_batiment |
| **Preuve** | 14 incidents · 4,3 % du coût total · 175 542,97 € de coût historique |
| **Responsable** | Bureau d'études / chef de projet |
| **Effort** | L · projet/investissement |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_arc_ou_incendie** — Nombre d'incidents court_circuit_arc ou incendie par an |
| **Baseline → cible** | 4,96 incident(s)/an → 4,46 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 17 554,30 € · centrale : 43 885,74 € · haute : 70 217,19 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 85,7 % (12/14) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Équiper les chaînes ou onduleurs de dispositifs de détection, éventuellement d'interruption, des arcs série DC. À instruire avec le fabricant des onduleurs.

> **Risque en cas d’inaction :** Risque de répétition du problème « Incendie toiture et panneaux PV » : 14 incident(s) recensé(s) pour 175 542,97 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1020** — équipement OUEST1-INV10 · date 2025-04-10 · preuve explicite.
  > « une alarme incendie s'est déclenchée dans le bâtiment support de la centrale photovoltaïque, situé dans la zone technique. La détection a été effectuée par le système de supervision, alertant immédiatement l'équipe de maintenance ainsi que les services de secours. Les pompiers sont rapidement intervenus sur site et... »
- **Incident 1413** — équipement OUEST1-INV04 · date 2025-03-15 · preuve explicite.
  > « Une alerte incendie a été déclenchée dans le bâtiment support de la centrale photovoltaïque située sur la toiture. Les pompiers sont rapidement intervenus suite à la détection, et leur intervention a duré plusieurs heures pour maîtriser le sinistre. L'incendie a principalement affecté une section de la toiture ainsi... »
- **Incident 1499** — équipement OUEST1-INV03 · date 2025-08-19 · preuve explicite.
  > « En début d'après-midi, un incendie s'est déclaré dans le bâtiment support de la centrale photovoltaïque, probablement dû à une défaillance du système électrique. L'alerte a été rapidement remontée par le système de supervision, ce qui a permis de déclencher l'intervention des pompiers. Ceux-ci sont intervenus pendan... »

</details>

#### Campagne ciblée de remplacement des connecteurs ou boîtiers

`ACT-CEDB8967842D` · `SOL-CAB-02`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Défaillance chaîne et boîtier de jonction (`defaut_conception_qualite`) |
| **Mode(s) / composant(s)** | defaut_isolement, degradation_physique / boitier_jonction |
| **Preuve** | 10 incidents · 6,2 % du coût total · 250 719,60 € de coût historique |
| **Responsable** | Responsable O&M / achats |
| **Effort** | L · projet/investissement |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_composant** — Nombre d'incidents sur le composant ciblé par an |
| **Baseline → cible** | 3,54 incident(s)/an → 3,19 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 62 679,90 € · centrale : 125 359,80 € · haute : 175 503,72 € (hypothèse, scénario forte) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (10/10) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Remplacer de façon préventive un lot ou modèle identifié comme défaillant, après analyse de cause.

> **Risque en cas d’inaction :** Risque de répétition du problème « Défaillance chaîne et boîtier de jonction » : 10 incident(s) recensé(s) pour 250 719,60 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 110** — équipement OUEST1-INV05 · date 2024-09-30 · preuve explicite.
  > « une alerte a été générée par le système de supervision concernant une défaillance du boîtier de jonction situé dans la zone centrale de la centrale photovoltaïque. L'équipe de maintenance a été immédiatement dépêchée sur le site pour confirmer l'incident, qui s'est révélé entraîner la coupure totale de la chaîne éle... »
- **Incident 1493** — équipement OUEST1-INV10 · date 2024-10-06 · preuve explicite.
  > « une défaillance totale du boîtier de jonction a été détectée au sein d'une chaîne photovoltaïque. L'alerte a été immédiatement remontée par le système de supervision, signalant une interruption de la production électrique dans la zone concernée. Le technicien de maintenance a été dépêché sur place peu après pour con... »
- **Incident 1104** — équipement OUEST1-INV04 · date 2024-07-24 · preuve explicite.
  > « une anomalie a été détectée dans une chaîne électrique située dans la partie sud de la centrale photovoltaïque. Le système de supervision a immédiatement signalé une coupure de courant sur le panneau de contrôle du boîtier de jonction concerné, indiquant une défaillance complète de ce composant. Le technicien de mai... »

</details>

#### Évaluation du risque grêle (modules, assurance, stratégie de mise à l'abri)

`ACT-D2113DDFC08A` · `SOL-MET-03`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dommages superficiels modules PV (`meteo_grele_pluie_neige`) |
| **Mode(s) / composant(s)** | degradation_physique, dommage_impact, encrassement_ombrage / module_pv |
| **Preuve** | 20 incidents · 3,3 % du coût total · 134 274,79 € de coût historique |
| **Responsable** | Direction technique / assurance |
| **Effort** | L · projet/investissement |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_grele** — Nombre d'incidents trigger_category = meteo_grele_pluie_neige |
| **Baseline → cible** | 7,59 incident(s)/an → 6,83 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 13 427,48 € · centrale : 33 568,70 € · haute : 53 709,92 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (20/20) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Analyser résistance des modules, option de mise à l'abri des trackers s'il y en a, et couverture d'assurance.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dommages superficiels modules PV » : 20 incident(s) recensé(s) pour 134 274,79 € de coûts historiques.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 10** — équipement OUEST1-INV05 · date 2024-08-09 · preuve explicite.
  > « probablement dû à un épisode de grêle récent. La détection a été assurée par le système de supervision qui a signalé une baisse de performance inhabituelle sur le panneau concerné. »
- **Incident 648** — équipement OUEST1-INV08 · date 2025-07-09 · preuve explicite.
  > « L'incident semble être lié à un épisode de tempête accompagnée de grêle ayant eu lieu quelques heures auparavant. Le technicien a confirmé la présence d'impacts visibles sur le support du module, sans altération profonde de l'intégrité structurelle. »
- **Incident 331** — équipement OUEST1-INV04 · date 2025-06-11 · preuve explicite.
  > « L'incident semble être lié à un épisode de grêle qui s'est produit en début d'après-midi, provoquant des impacts visibles sur la surface du module. »

</details>

#### Détection d'arc DC (AFD / AFPE)

`ACT-FD0CD2DF92E1` · `SOL-INC-01`

| Champ | Détail |
|:--|:--|
| **Site** | Centrale PV Ouest-1 |
| **Cause ciblée** | Dégradation et court-circuit câblage (`cause_indeterminee`) |
| **Mode(s) / composant(s)** | court_circuit_arc / cablage |
| **Preuve** | 3 incidents · 2,8 % du coût total · 115 728,97 € de coût historique |
| **Responsable** | Bureau d'études / chef de projet |
| **Effort** | L · projet/investissement |
| **Échéance** | Structurel (6 à 24 mois) · **2028-10-22** |
| **KPI** | **incidents_arc_ou_incendie** — Nombre d'incidents court_circuit_arc ou incendie par an |
| **Baseline → cible** | 1,16 incident(s)/an → 1,04 incident(s)/an — Cible indicative : amélioration relative de 10 % par rapport à la baseline (ou +10 points pour une part en hausse), à valider par le site. |
| **Gain attendu** | basse : 11 572,90 € · centrale : 28 932,24 € · haute : 46 291,59 € (hypothèse, scénario moyenne) |
| **Confiance extraction** | Couverture explicite/suggérée : 100,0 % (3/3) — pas un accord inter-évaluateurs |
| **Verdict du test** | **non_testé** — Aucune mesure post-intervention marquée comme terminée; les données historiques ne démontrent pas l'effet de l'action. |
| **Suivi** | a_planifier |

Équiper les chaînes ou onduleurs de dispositifs de détection, éventuellement d'interruption, des arcs série DC. À instruire avec le fabricant des onduleurs.

> **Risque en cas d’inaction :** Risque de répétition du problème « Dégradation et court-circuit câblage » : 3 incident(s) recensé(s) pour 115 728,97 € de coûts historiques; un risque sécurité est signalé dans les données de la cellule.

<details><summary>Voir les exemples d’incidents (3)</summary>

- **Incident 1300** — équipement OUEST1-INV10 · date 2023-11-21 · preuve explicite.
  > « une alarme de détection d'incident électrique s'est déclenchée dans la zone des tableaux de distribution. L'équipe de maintenance a rapidement été alertée pour intervenir sur place, où une anomalie a été identifiée au niveau du câblage principal. Après inspection, il s'est avéré qu'une dégradation du câblage avait e... »
- **Incident 1452** — équipement OUEST1-INV04 · date 2023-05-30 · preuve explicite.
  > « une dégradation du câblage avait créé un court-circuit, provoquant un arc électrique »
- **Incident 916** — équipement OUEST1-INV08 · date 2025-06-20 · preuve explicite.
  > « une alarme de défaillance électrique s'est déclenchée dans la zone des boîtes de connexion. L'équipe de maintenance a rapidement été alertée par le système de supervision, indiquant une anomalie probable liée au câblage. Sur intervention sur site, le technicien a constaté un court-circuit dû à une dégradation avancé... »

</details>

## Méthode et sources

- **Plan source :** `fixing_plan_remediation_solar_impact.json`.
- Les coûts, nombres d’incidents et exemples proviennent du plan final de remédiation et des incidents organisés.
- Les rôles, KPI et fourchettes de gains sont ceux de la bibliothèque d’actions ; les gains restent des hypothèses non additives.
- Les KPI non calculables sur les colonnes disponibles sont signalés explicitement plutôt que remplacés par une valeur supposée.
